{"v":1,"generated":"2026-11-24","owner":"işletmenin sağladığı kullanım kılavuzu","families":[{"id":"deye-sg05lp1","g":"deye","brand":"Deye","name":"SUN-3.6K…10K-SG05LP1-EU-AM2-P (tek faz hibrit)","lang":"en","src":{"t":"Deye Hybrid Inverter SUN-(3.6-10)K-SG05LP1-EU-AM2-P User Manual (file dated 2025-08-12; document date on last page 2025-05-28)","url":"https://www.deyeinverter.com/deyeinverter/2025/08/12/rand/5761/[b]manual_sun-3.6-10k-sg05lp1-eu-am2-p_20250812_en.pdf","k":"web","v":"Kaynak PDF yeniden açıldı; 19 satırın tamamı sayfa görüntüsüyle karşılaştırıldı (24 Kas 2026)."},"codes":[{"c":"F08","t":"fault","p":"p.47","m":"GFDI röle arızası (GFDI_Relay_Failure)","o":"GFDI_Relay_Failure","r":"1. İnverter split faz (120/240Vac) veya üç fazlı (120/208Vac) sistemdeyken yedek (backup) yük portunun N hattı toprağa bağlanmalıdır; 2. Arıza devam ederse yardım için bizimle iletişime geçin.","ro":"1. When inverter is in Split phase(120/240Vac) or three-phase system (120/208Vac) system, the backup load port N line needs to connect ground; 2. If the fault still exists, please contact us for help."},{"c":"F13","t":"fault","p":"p.47","m":"Çalışma modu değişikliği","o":"Working mode change","r":"1. Şebeke tipi ve frekansı değiştiğinde F13 bildirilir; 2. Akü modu \"No battery\" (akü yok) moduna alındığında F13 bildirilir; 3. Bazı eski yazılım (FW) sürümlerinde sistem çalışma modu değiştiğinde F13 bildirilir; 4. Genellikle F13 göründüğünde kendiliğinden kaybolur; 5. Hâlâ aynıysa DC şalterini ve AC şalterini kapatın, bir dakika bekleyin ve ardından DC/AC şalterini açın; 6. Normal duruma dönmezse bizden yardım isteyin.","ro":"1. When the grid type and frequency changed it will report F13; 2. When the battery mode was changed to \"No battery\" mode, it will report F13; 3. For some old FW version, it will report F13 when the system work mode changed; 4. Generally, it will disappear automatically when shows F13; 5. If still same, and turn off the DC switch and AC switch and wait for one minute and then turn on the DC/AC switch; 6. Seek help from us, if can not go back to normal state."},{"c":"F18","t":"fault","p":"p.47","m":"Donanımsal AC aşırı akım arızası","o":"AC over current fault of hardware","r":"AC tarafı aşırı akım arızası. 1. Yedek (backup) yük gücünün ve ortak yük gücünün aralık içinde olup olmadığını kontrol edin; 2. Yeniden başlatın ve normale dönüp dönmediğini kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"AC side over current fault. 1. Please check whether the backup load power and common load power are within the range; 2. Restart and check whether it is in normal; 3. Seek help from us, if can not go back to normal state."},{"c":"F20","t":"fault","p":"p.47","m":"Donanımsal DC aşırı akım arızası","o":"DC over current fault of the hardware","r":"DC tarafı aşırı akım arızası. 1. PV modül bağlantısını ve akü bağlantısını kontrol edin; 2. Off-grid modda inverter büyük güçlü yükle başlatıldığında F20 bildirebilir. Lütfen bağlı yük gücünü azaltın; 3. DC şalterini ve AC şalterini kapatın, bir dakika bekleyin, ardından DC/AC şalterini tekrar açın; 4. Normal duruma dönmezse bizden yardım isteyin.","ro":"DC side over current fault. 1. Check PV module connect and battery connect; 2. When in the off-grid mode, the inverter startup with big power load, it may report F20. Please reduce the load power connected; 3. Turn off the DC switch and AC switch and then wait one minute, then turn on the DC/AC switch again; 4. Seek help from us, if can not go back to normal state."},{"c":"F22","t":"fault","p":"p.47","m":"Acil durdurma arızası (Tz_EmergStop_Fault)","o":"Tz_EmergStop_Fault","r":"Yardım için lütfen kurulumcunuzla iletişime geçin.","ro":"Please contact your installer for help."},{"c":"F23","t":"fault","p":"p.47","m":"AC kaçak akımı geçici aşırı akım","o":"AC leakage current is transient over current","r":"Kaçak akım arızası. 1. PV tarafı kablo topraklama bağlantısını kontrol edin. 2. Sistemi 2~3 kez yeniden başlatın. 3. Arıza devam ederse yardım için bizimle iletişime geçin.","ro":"Leakage current fault. 1. Check PV side cable ground connection. 2. Restart the system 2~3 times. 3. If the fault still exists, please contact us for help."},{"c":"F24","t":"fault","p":"p.48","m":"DC izolasyon empedansı arızası","o":"DC insulation impedance failure","r":"PV izolasyon direnci çok düşük. 1. PV panelleri ile inverter bağlantısının sağlam ve doğru olduğunu kontrol edin; 2. İnverterin PE kablosunun toprağa bağlı olup olmadığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"PV isolation resistance is too low. 1. Check the connection of PV panels and inverter is firmly and correctly; 2. Check whether the PE cable of inverter is connected to ground; 3. Seek help from us, if can not go back to normal state."},{"c":"F26","t":"fault","p":"p.48","m":"DC bara dengesiz","o":"The DC busbar is unbalanced","r":"1. Bir süre bekleyin ve normale dönüp dönmediğini kontrol edin; 2. Hibrit inverter split faz modundayken L1 yükü ile L2 yükü arasında büyük fark varsa F26 bildirilir. 3. Sistemi 2~3 kez yeniden başlatın. 4. Normal duruma dönmezse bizden yardım isteyin.","ro":"1. Please wait for a while and check whether it is normal; 2. When the hybrid in split phase mode, and the load of L1 and load of L2 is big different, it will report the F26. 3. Restart the system 2~3 times. 4. Seek help from us, if can not go back to normal state."},{"c":"F29","t":"fault","p":"p.48","m":"Paralel CANBus arızası","o":"Parallel CANBus fault","r":"1. Paralel moddayken paralel haberleşme kablosu bağlantısını ve hibrit inverter haberleşme adresi ayarını kontrol edin; 2. Paralel sistemin başlatılması sırasında inverterler F29 bildirir. Tüm inverterler ON durumuna geldiğinde kendiliğinden kaybolur; 3. Arıza devam ederse yardım için bizimle iletişime geçin.","ro":"1. When in parallel mode, check the parallel communication cable connection and hybrid inverter communication address setting; 2. During the parallel system startup period, inverters will report F29. when all inverters are in ON status, it will disappear automatically; 3. If the fault still exists, please contact us for help."},{"c":"F34","t":"fault","p":"p.48","m":"AC aşırı akım arızası","o":"AC Overcurrent fault","r":"1. Bağlı yedek (backup) yükü kontrol edin, izin verilen güç aralığında olduğundan emin olun; 2. Arıza devam ederse yardım için bizimle iletişime geçin.","ro":"1. Check the backup load connected, make sure it is in allowed power range; 2. If the fault still exists, please contact us for help."},{"c":"F35","t":"fault","p":"p.48","m":"AC şebeke yok","o":"No AC grid","r":"Şebeke yok. 1. Şebekenin kesilip kesilmediğini doğrulayın; 2. Şebeke bağlantısının iyi olup olmadığını kontrol edin; 3. İnverter ile şebeke arasındaki şalterin açık (on) olup olmadığını kontrol edin; 4. Normal duruma dönmezse bizden yardım isteyin.","ro":"No Utility. 1. Please confirm grid is lost or not; 2. Check the grid connection is good or not; 3. Check the switch between inverter and grid is on or not; 4. Seek help from us, if can not go back to normal state."},{"c":"F41","t":"fault","p":"p.48","m":"Paralel sistem durdu","o":"Parallel system stop","r":"1. Hibrit inverterin çalışma durumunu kontrol edin. Paralel sistemde 1 adet hibrit inverter OFF durumundaysa diğer hibrit inverterler F41 arızası bildirebilir. 2. Arıza devam ederse yardım için bizimle iletişime geçin.","ro":"1. Check the hybrid inverter working status. If there's 1 pcs hybrid inverter is in OFF status, the other hybrid inverters may report F41 fault in parallel system. 2. If the fault still exists, please contact us for help."},{"c":"F42","t":"fault","p":"p.48","m":"AC hat düşük gerilim","o":"AC line low voltage","r":"Şebeke gerilimi arızası. 1. AC geriliminin teknik özelliklerdeki standart gerilim aralığında olduğunu kontrol edin; 2. Şebeke AC kablolarının sağlam ve doğru bağlandığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"Grid voltage fault. 1. Check the AC voltage is in the range of standard voltage in specification; 2. Check whether grid AC cables are firmly and correctly connected; 3. Seek help from us, if can not go back to normal state."},{"c":"F47","t":"fault","p":"p.48","m":"AC yüksek frekans","o":"AC over frequency","r":"Şebeke frekansı aralık dışında. 1. Frekansın teknik özellik aralığında olup olmadığını kontrol edin; 2. AC kablolarının sağlam ve doğru bağlandığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"Grid frequency out of range. 1. Check the frequency is in the range of specification or not; 2. Check whether AC cables are firmly and correctly connected; 3. Seek help from us, if can not go back to normal state."},{"c":"F48","t":"fault","p":"p.48","m":"AC düşük frekans","o":"AC lower frequency","r":"Şebeke frekansı aralık dışında. 1. Frekansın teknik özellik aralığında olup olmadığını kontrol edin; 2. AC kablolarının sağlam ve doğru bağlandığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"Grid frequency out of range. 1. Check the frequency is in the range of specification or not; 2. Check whether AC cables are firmly and correctly connected; 3. Seek help from us, if can not go back to normal state."},{"c":"F56","t":"fault","p":"p.48","m":"DC bara gerilimi çok düşük","o":"DC busbar voltage is too low","r":"Akü gerilimi düşük. 1. Akü geriliminin çok düşük olup olmadığını kontrol edin; 2. Akü gerilimi çok düşükse aküyü PV veya şebeke ile şarj edin; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"Battery voltage low. 1. Check whether battery voltage is too low; 2. If the battery voltage is too low, using PV or grid to charge the battery; 3. Seek help from us, if can not go back to normal state."},{"c":"F58","t":"fault","p":"p.49","m":"BMS haberleşme arızası","o":"BMS communication fault","r":"1. \"BMS_Err-Stop\" etkinken hibrit inverter ile akü BMS'i arasındaki haberleşmenin kesildiğini bildirir; 2. Bunun olmasını istemiyorsanız LCD'de \"BMS_Err-Stop\" seçeneğini devre dışı bırakabilirsiniz; 3. Arıza devam ederse yardım için bizimle iletişime geçin.","ro":"1. it tells the communication between hybrid inverter and battery BMS disconnected when \"BMS_Err-Stop\" is active; 2. if don't want to see this happen, you can disable \"BMS_Err-Stop\" item on the LCD; 3. If the fault still exists, please contact us for help."},{"c":"F63","t":"fault","p":"p.49","m":"ARK arızası","o":"ARC fault","r":"1. ARK arızası algılama yalnızca ABD pazarı içindir; 2. PV modül kablo bağlantısını kontrol edin ve arızayı temizleyin; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"1. ARC fault detection is only for US market; 2. Check PV module cable connection and clear the fault; 3. Seek help from us, if can not go back to normal state."},{"c":"F64","t":"fault","p":"p.49","m":"Soğutucu yüksek sıcaklık arızası","o":"Heat sink high temperature failure","r":"Soğutucu sıcaklığı çok yüksek. 1. Çalışma ortamı sıcaklığının çok yüksek olup olmadığını kontrol edin; 2. İnverteri 10 dakika kapatıp yeniden başlatın; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"Heat sink temperature is too high. 1. Check whether the work environment temperature is too high; 2. Turn off the inverter for 10mins and restart; 3. Seek help from us, if can not go back to normal state."}]},{"id":"deye-sg05lp3","g":"deye","brand":"Deye","name":"SUN-3K…12K-SG05LP3-EU-SM2 (üç faz hibrit)","lang":"en","src":{"t":"Deye Hybrid Inverter SUN-(3-12)K-SG05LP3-EU-SM2 User Manual (document date on last page 2025-07-10)","url":"https://www.mexxsun.com/files/pms/2026/02/deye-12-kw-hibrit-trifaze-lv-48v-.pdf","k":"web","v":"Kaynak PDF yeniden açıldı; 25 satırın tamamı sayfa görüntüsüyle karşılaştırıldı (24 Kas 2026).","x":"Deye kılavuzunun mexxsun.com üzerinde yayınlanan kopyası."},"codes":[{"c":"F01","t":"fault","p":"p.45","m":"DC giriş ters polarite arızası","o":"DC input polarity reverse fault","r":"1. PV giriş polaritesini kontrol edin 2. Normal duruma dönmezse bizden yardım isteyin.","ro":"1. Check the PV input polarity 2. Seek help from us, if can not go back to normal state."},{"c":"F07","t":"fault","p":"p.45","m":"DC başlatma arızası (DC_START_Failure)","o":"DC_START_Failure","r":"1. BUS gerilimi PV'den veya aküden oluşturulamıyor. 2. İnverteri yeniden başlatın; arıza devam ederse yardım için bizimle iletişime geçin","ro":"1. The BUS voltage can't be built from PV or battery. 2. Restart the inverter, If the fault still exists, please contact us for help"},{"c":"F13","t":"fault","p":"p.46","m":"Çalışma modu değişikliği","o":"working mode change","r":"1. Şebeke tipi ve frekansı değiştiğinde F13 bildirilir; 2. Akü modu \"No battery\" (akü yok) moduna alındığında F13 bildirilir; 3. Bazı eski yazılım (FW) sürümlerinde sistem çalışma modu değiştiğinde F13 bildirilir; 4. Genellikle F13 göründüğünde kendiliğinden kaybolur; 5. Hâlâ aynıysa DC şalterini ve AC şalterini kapatın, bir dakika bekleyin ve ardından DC/AC şalterini açın; 6. Normal duruma dönmezse bizden yardım isteyin.","ro":"1. When the grid type and frequency changed it will report F13; 2. When the battery mode was changed to \"No battery\" mode, it will report F13; 3. For some old FW version, it will report F13 when the system work mode changed; 4. Generally, it will disappear automatically when shows F13; 5. If still same, and turn off the DC switch and AC switch and wait for one minute and then turn on the DC/AC switch; 6. Seek help from us, if can not go back to normal state."},{"c":"F15","t":"fault","p":"p.46","m":"Yazılımsal AC aşırı akım arızası","o":"AC over current fault of software","r":"AC tarafı aşırı akım arızası. 1. Yedek (backup) yük gücünün ve ortak yük gücünün aralık içinde olup olmadığını kontrol edin; 2. Yeniden başlatın ve normale dönüp dönmediğini kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"AC side over current fault. 1. Please check whether the backup load power and common load power are within the range; 2. Restart and check whether it is in normal; 3. Seek help from us, if can not go back to normal state."},{"c":"F16","t":"fault","p":"p.46","m":"AC kaçak akım arızası","o":"AC leakage current fault","r":"Kaçak akım arızası. 1. PV tarafı kablo topraklama bağlantısını kontrol edin 2. Sistemi 2-3 kez yeniden başlatın 3. Arıza devam ederse yardım için bizimle iletişime geçin.","ro":"Leakage current fault. 1. Check the PV side cable ground connection 2. Restart the system 2-3 times 3. if the fault still existing, please contact us for help."},{"c":"F18","t":"fault","p":"p.46","m":"Donanımsal AC aşırı akım arızası","o":"AC over current fault of hardware","r":"AC tarafı aşırı akım arızası. 1. Yedek (backup) yük gücünün ve ortak yük gücünün aralık içinde olup olmadığını kontrol edin; 2. Yeniden başlatın ve normale dönüp dönmediğini kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"AC side over current fault. 1. Please check whether the backup load power and common load power are within the range; 2. Restart and check whether it is in normal; 3. Seek help from us, if can not go back to normal state."},{"c":"F20","t":"fault","p":"p.46","m":"Donanımsal DC aşırı akım arızası","o":"DC over current fault of the hardware","r":"DC tarafı aşırı akım arızası. 1. PV modül bağlantısını ve akü bağlantısını kontrol edin; 2. Off-grid modda inverter büyük güçlü yükle başlatıldığında F20 bildirebilir. Lütfen bağlı yük gücünü azaltın; 3. DC şalterini ve AC şalterini kapatın, bir dakika bekleyin, ardından DC/AC şalterini tekrar açın; 4. Normal duruma dönmezse bizden yardım isteyin.","ro":"DC side over current fault. 1. Check PV module connect and battery connect; 2. When in the off-grid mode, the inverter startup with big power load, it may report F20. Please reduce the load power connected; 3. Turn off the DC switch and AC switch and then wait one minute, then turn on the DC/AC switch again; 4. Seek help from us, if can not go back to normal state."},{"c":"F21","t":"fault","p":"p.46","m":"BUS aşırı akım arızası (Tz_HV_Overcurr_fault)","o":"Tz_HV_Overcurr_fault","r":"BUS aşırı akımı. 1. PV giriş akımını ve akü akımı ayarını kontrol edin 2. Sistemi 2~3 kez yeniden başlatın. 3. Arıza devam ederse yardım için bizimle iletişime geçin.","ro":"BUS over current. 1. Check the PV input current and battery current setting 2. Restart the system 2~3 times. 3. If the fault still exists, please contact us for help."},{"c":"F22","t":"fault","p":"p.46","m":"Acil durdurma arızası (Tz_EmergStop_Fault)","o":"Tz_EmergStop_Fault","r":"Uzaktan kapatma. 1. İnverterin uzaktan kontrol edildiğini bildirir.","ro":"Remotely shutdown. 1. it tells the inverter is remotely controlled."},{"c":"F23","t":"fault","p":"p.46","m":"Tz_GFCI_OC_ akımı geçici aşırı akım","o":"Tz_GFCI_OC_ current is transient over current","r":"Kaçak akım arızası. 1. PV tarafı kablo topraklama bağlantısını kontrol edin. 2. Sistemi 2~3 kez yeniden başlatın. 3. Arıza devam ederse yardım için bizimle iletişime geçin.","ro":"Leakage current fault. 1. Check PV side cable ground connection. 2. Restart the system 2~3 times. 3. If the fault still exists, please contact us for help."},{"c":"F24","t":"fault","p":"p.46","m":"DC izolasyon arızası","o":"DC insulation failure","r":"PV izolasyon direnci çok düşük. 1. PV panelleri ile inverter bağlantısının sağlam ve doğru olduğunu kontrol edin; 2. İnverterin PE kablosunun toprağa bağlı olup olmadığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"PV isolation resistance is too low. 1. Check the connection of PV panels and inverter is firmly and correctly; 2. Check whether the PE cable of inverter is connected to ground; 3. Seek help from us, if can not go back to normal state."},{"c":"F26","t":"fault","p":"p.47","m":"DC bara dengesiz","o":"The DC busbar is unbalanced","r":"1. Bir süre bekleyin ve normale dönüp dönmediğini kontrol edin; 2. 3 fazın yük güçleri arasında büyük fark olduğunda F26 bildirilir. 3. DC kaçak akımı olduğunda F26 bildirilir 4. Sistemi 2~3 kez yeniden başlatın. 5. Normal duruma dönmezse bizden yardım isteyin.","ro":"1. Please wait for a while and check whether it is normal; 2. When the load power of 3 phases is big different, it will report the F26. 3. When there's DC leakage current, it will report F26 4. Restart the system 2~3 times. 5. Seek help from us, if can not go back to normal state."},{"c":"F29","t":"fault","p":"p.47","m":"Paralel CAN Bus arızası","o":"Parallel CAN Bus fault","r":"1. Paralel moddayken paralel haberleşme kablosu bağlantısını ve hibrit inverter haberleşme adresi ayarını kontrol edin; 2. Paralel sistemin başlatılması sırasında inverterler F29 bildirir. Ancak tüm inverterler ON durumuna geldiğinde kendiliğinden kaybolur; 3. Arıza devam ederse yardım için bizimle iletişime geçin.","ro":"1. When in parallel mode, check the parallel communication cable connection and hybrid inverter communication address setting; 2. During the parallel system startup period, inverters will report F29. But when all inverters are in ON status, it will disappear automatically; 3. If the fault still exists, please contact us for help."},{"c":"F34","t":"fault","p":"p.47","m":"AC aşırı akım arızası","o":"AC Overcurrent fault","r":"1. Bağlı yedek (backup) yükü kontrol edin, izin verilen güç aralığında olduğundan emin olun; 2. Arıza devam ederse yardım için bizimle iletişime geçin.","ro":"1. Check the backup load connected, make sure it is in allowed power range 2. If the fault still exists, please contact us for help"},{"c":"F41","t":"fault","p":"p.47","m":"Paralel sistem durdu","o":"Parallel system stop","r":"1. Hibrit inverterin çalışma durumunu kontrol edin. 1 adet hibrit inverter kapanırsa tüm hibrit inverterler F41 arızası bildirir. 2. Arıza devam ederse yardım için bizimle iletişime geçin.","ro":"1. Check the hybrid inverter work status. If there's 1pcs hybrid inverter shutdown, all hybrid inverters will report F41 fault. 2. If the fault still exists, please contact us for help"},{"c":"F42","t":"fault","p":"p.47","m":"AC hat düşük gerilim","o":"AC line low voltage","r":"Şebeke gerilimi arızası. 1. AC geriliminin teknik özelliklerdeki standart gerilim aralığında olduğunu kontrol edin; 2. Şebeke AC kablolarının sağlam ve doğru bağlandığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"Grid voltage fault. 1. Check the AC voltage is in the range of standard voltage in specification; 2. Check whether grid AC cables are firmly and correctly connected; 3. Seek help from us, if can not go back to normal state."},{"c":"F46","t":"fault","p":"p.47","m":"Yedek akü arızası","o":"backup battery fault","r":"1. Her akünün gerilim/SOC ve parametreler gibi durumunu kontrol edin ve tüm parametrelerin aynı olduğundan emin olun. 2. Arıza devam ederse yardım için bizimle iletişime geçin.","ro":"1. Please check each battery status, such as voltage/ SOC and parameters etc., and make sure all the parameters are same. 2. If the fault still exists, please contact us for help"},{"c":"F47","t":"fault","p":"p.47","m":"AC yüksek frekans","o":"AC over frequency","r":"Şebeke frekansı aralık dışında. 1. Frekansın teknik özellik aralığında olup olmadığını kontrol edin; 2. AC kablolarının sağlam ve doğru bağlandığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"Grid frequency out of range. 1. Check the frequency is in the range of specification or not; 2. Check whether AC cables are firmly and correctly connected; 3. Seek help from us, if can not go back to normal state."},{"c":"F48","t":"fault","p":"p.47","m":"AC düşük frekans","o":"AC lower frequency","r":"Şebeke frekansı aralık dışında. 1. Frekansın teknik özellik aralığında olup olmadığını kontrol edin; 2. AC kablolarının sağlam ve doğru bağlandığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"Grid frequency out of range. 1. Check the frequency is in the range of specification or not; 2. Check whether AC cables are firmly and correctly connected; 3. Seek help from us, if can not go back to normal state."},{"c":"F55","t":"fault","p":"p.47","m":"DC bara gerilimi çok yüksek","o":"DC busbar voltage is too high","r":"BUS gerilimi çok yüksek. 1. Akü geriliminin çok yüksek olup olmadığını kontrol edin; 2. PV giriş gerilimini kontrol edin, izin verilen aralıkta olduğundan emin olun; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"BUS voltage is too high. 1. Check whether battery voltage is too high; 2. check the PV input voltage, make sure it is within the allowed range; 3. Seek help from us, if can not go back to normal state."},{"c":"F56","t":"fault","p":"p.48","m":"DC bara gerilimi çok düşük","o":"DC busbar voltage is too low","r":"Akü gerilimi düşük. 1. Akü geriliminin çok düşük olup olmadığını kontrol edin; 2. Akü gerilimi çok düşükse aküyü PV veya şebeke ile şarj edin; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"Battery voltage low. 1. Check whether battery voltage is too low; 2. If the battery voltage is too low, using PV or grid to charge the battery; 3. Seek help from us, if can not go back to normal state."},{"c":"F58","t":"fault","p":"p.48","m":"BMS haberleşme arızası","o":"BMS communication fault","r":"1. \"BMS_Err-Stop\" etkinken hibrit inverter ile akü BMS'i arasındaki haberleşmenin kesildiğini bildirir; 2. Bunun olmasını istemiyorsanız LCD'de \"BMS_Err-Stop\" seçeneğini devre dışı bırakabilirsiniz; 3. Arıza devam ederse yardım için bizimle iletişime geçin.","ro":"1. it tells the communication between hybrid inverter and battery BMS disconnected when \"BMS_Err-Stop\" is active; 2. if don't want to see this happen, you can disable \"BMS_Err-Stop\" item on the LCD; 3. If the fault still exists, please contact us for help"},{"c":"F62","t":"fault","p":"p.48","m":"DRMs0 durdurma (DRMs0_stop)","o":"DRMs0_stop","r":"1. DRM fonksiyonunun etkin olup olmadığını kontrol edin; 2. Sistem yeniden başlatıldıktan sonra normal duruma dönmezse bizden yardım isteyin.","ro":"1. Check the DRM function is active or not; 2. Seek help from us, if can not go back to normal state after restart the system."},{"c":"F63","t":"fault","p":"p.48","m":"ARK arızası","o":"ARC fault","r":"1. PV modül kablo bağlantısını kontrol edin ve arızayı temizleyin; 2. Normal duruma dönmezse bizden yardım isteyin.","ro":"1. Check PV module cable connection and clear the fault; 2. Seek help from us, if can not go back to normal state."},{"c":"F64","t":"fault","p":"p.48","m":"Soğutucu yüksek sıcaklık arızası","o":"Heat sink high temperature failure","r":"Soğutucu sıcaklığı çok yüksek. 1. Çalışma ortamı sıcaklığının çok yüksek olup olmadığını kontrol edin; 2. İnverteri 10 dakika kapatıp yeniden başlatın; 3. Normal duruma dönmezse bizden yardım isteyin.","ro":"Heat sink temperature is too high. 1. Check whether the work environment temperature is too high; 2. Turn off the inverter for 10mins and restart; 3. Seek help from us, if can not go back to normal state."}]},{"id":"mexx-p4kw","g":"mexxsun","brand":"Mexxsun","name":"MEXX-P4KW","lang":"tr","src":{"t":"MEXX-P4KW Tam Sinüs Akıllı Inverter Kullanım Kılavuzu - Off-Grid Hibrit İnverter V1.1","url":"https://www.mexxsun.com/files/pms/2025/06/mexx-p4kw-premium-24v-4kw-wi-fi-dual-output-.pdf","k":"web","v":"Kaynak PDF yeniden açıldı; 34 satırın tamamı sayfa metniyle karşılaştırıldı (24 Kas 2026)."},"codes":[{"c":"103","t":"fault","p":"p.37-38","m":"İnverter DC offset çok yüksek"},{"c":"105","t":"fault","p":"p.37-38","m":"Bypass AC çıkışı aşırı yüklendi"},{"c":"200","t":"fault","p":"p.37-38","m":"Off-grid çıkış voltajı çok düşük"},{"c":"201","t":"fault","p":"p.37-38","m":"Off-grid çıkış voltajı çok yüksek"},{"c":"202","t":"fault","p":"p.37-38 (kod tablosu); p.38-39 (sorun giderme)","m":"Off-grid çıkışta kısa devre","r":"Yük ucu kablolamasının kısa devre olup olmadığını kontrol edin. Kısa devreyi çözdükten sonra invertörü yeniden başlatın."},{"c":"203","t":"fault","p":"p.37-38 (kod tablosu); p.38-39 (sorun giderme)","m":"Off-grid çıkış aşırı yüklendi","r":"Elektrikli ekipmanları azalttıktan sonra inverteri yeniden başlatın."},{"c":"204","t":"fault","p":"p.37-38","m":"Anormal off-grid çıkış DC bileşen offset"},{"c":"301","t":"fault","p":"p.37-38 (kod tablosu); p.38-39 (sorun giderme)","m":"Akü açık devre","r":"Akü devre kesicisinin açık olup olmadığını ve akü kablolarının bağlı olup olmadığını kontrol edin."},{"c":"305","t":"fault","p":"p.37-38 (kod tablosu); p.38-39 (sorun giderme)","m":"Akü aşırı voltaj","r":"Aşırı voltaj kurtarma değerinin altına düşene kadar aküyü boşaltın."},{"c":"306","t":"fault","p":"p.37-38 (kod tablosu); p.38-39 (sorun giderme)","m":"Akü aşırı akım","r":"Elektrikli ekipmanları azalttıktan sonra inverteri yeniden başlatın."},{"c":"307","t":"fault","p":"p.37-38","m":"Akü haberleşme hatası"},{"c":"308","t":"fault","p":"p.37-38 (kod tablosu); p.38-39 (sorun giderme)","m":"BMS hatası","r":"BMS arıza bilgilerini kontrol edin."},{"c":"400","t":"fault","p":"p.37-38 (kod tablosu); p.38-39 (sorun giderme)","m":"PV yüksek voltaj","r":"Güneş enerjisinin olup olmadığını kontrol etmek için bir multimetre kullanın Giriş voltajı cihazın maksimum PV giriş voltajını aşıyor."},{"c":"403","t":"fault","p":"p.37-38","m":"PV kısa devre"},{"c":"404","t":"fault","p":"p.37-38 (kod tablosu); p.38-39 (sorun giderme)","m":"PV ters bağlantı","r":"Güneş enerjisi giriş kablolarının ters olup olmadığını kontrol edin."},{"c":"500","t":"fault","p":"p.37-38","m":"Anormal BUS voltajı"},{"c":"501","t":"fault","p":"p.37-38","m":"Anormal BUS voltaj örneklemesi"},{"c":"502","t":"fault","p":"p.37-38","m":"Cihazda anormal haberleşme"},{"c":"505","t":"fault","p":"p.37-38","m":"Sıcaklık sensörünün anormal bağlantısı"},{"c":"506","t":"fault","p":"p.37-38 (kod tablosu); p.38-39 (sorun giderme)","m":"Cihaz aşırı ısınma","r":"Cihazın ısı dağıtım deliğinin yabancı cisimler tarafından tıkalı olup olmadığını kontrol edin. Cihaz soğuduktan sonra normal çalışmasına dönecektir."},{"c":"507","t":"fault","p":"p.37-38","m":"Anormal röle"},{"c":"509","t":"fault","p":"p.37-38","m":"Karşı akım çıkışı zaman aşımı"},{"c":"510","t":"fault","p":"p.37-38","m":"Uyuşmayan yazılım sürümü"},{"c":"511","t":"fault","p":"p.37-38 (kod tablosu); p.38-39 (sorun giderme)","m":"Fan arızası","r":"Fanın yabancı cisimler tarafından tıkanıp tıkanmadığını kontrol edin."},{"c":"103","t":"alarm","p":"p.38","m":"Şebeke kullanılamıyor"},{"c":"104","t":"alarm","p":"p.38","m":"Şebeke voltajı yüksek"},{"c":"105","t":"alarm","p":"p.38","m":"Şebeke yüksek frekans"},{"c":"106","t":"alarm","p":"p.38","m":"Jeneratörden çıkış voltajı yok"},{"c":"107","t":"alarm","p":"p.38","m":"Jeneratörün çıkış voltajı aşırı dalgalı"},{"c":"108","t":"alarm","p":"p.38","m":"Jeneratörün çıkış frekansı aralık dışında"},{"c":"302","t":"alarm","p":"p.38","m":"Düşük Akü"},{"c":"304","t":"alarm","p":"p.38","m":"Anormal BMS bilgisi"},{"c":"305","t":"alarm","p":"p.38","m":"Düşük akü voltajı alarmı"},{"c":"502","t":"alarm","p":"p.38","m":"Anormal hafıza okuma ve yazma"}]},{"id":"mexx-p6kw","g":"mexxsun","brand":"Mexxsun","name":"MEXX-P6KW","lang":"tr","src":{"t":"MEXX-P6KW Tam Sinüs Akıllı Inverter Kullanım Kılavuzu - Off-Grid Hibrit İnverter V1.1","url":"https://www.mexxsun.com/files/pms/2025/06/mexx-p6kw-premium-48v-6kw-paralel-wi-fi-dual-output-.pdf","k":"web"},"codes":[{"c":"103","t":"fault","p":"p.59","m":"İnverter DC offset çok yüksek"},{"c":"105","t":"fault","p":"p.59","m":"Bypass AC çıkışı aşırı yüklendi"},{"c":"200","t":"fault","p":"p.59","m":"Off-grid çıkış voltajı çok düşük"},{"c":"201","t":"fault","p":"p.59","m":"Off-grid çıkış voltajı çok yüksek"},{"c":"202","t":"fault","p":"p.59 (kod tablosu); p.60 (sorun giderme)","m":"Off-grid çıkışta kısa devre","r":"Yük ucu kablolamasının kısa devre olup olmadığını kontrol edin. Kısa devreyi çözdükten sonra invertörü yeniden başlatın."},{"c":"203","t":"fault","p":"p.59 (kod tablosu); p.60 (sorun giderme)","m":"Off-grid çıkış aşırı yüklendi","r":"Elektrikli ekipmanları azalttıktan sonra inverteri yeniden başlatın."},{"c":"204","t":"fault","p":"p.59","m":"Anormal off-grid çıkış DC bileşen offset"},{"c":"301","t":"fault","p":"p.59 (kod tablosu); p.60 (sorun giderme)","m":"Akü açık devre","r":"Akü devre kesicisinin açık olup olmadığını ve akü kablolarının bağlı olup olmadığını kontrol edin."},{"c":"305","t":"fault","p":"p.59 (kod tablosu); p.60 (sorun giderme)","m":"Akü aşırı voltaj","r":"Aşırı voltaj kurtarma değerinin altına düşene kadar aküyü boşaltın."},{"c":"306","t":"fault","p":"p.59 (kod tablosu); p.60 (sorun giderme)","m":"Akü aşırı akım","r":"Elektrikli ekipmanları azalttıktan sonra inverteri yeniden başlatın."},{"c":"307","t":"fault","p":"p.59","m":"Akü haberleşme hatası"},{"c":"308","t":"fault","p":"p.59 (kod tablosu); p.60 (sorun giderme)","m":"BMS hatası","r":"BMS arıza bilgilerini kontrol edin."},{"c":"400","t":"fault","p":"p.59 (kod tablosu); p.60 (sorun giderme)","m":"PV yüksek voltaj","r":"Güneş enerjisinin olup olmadığını kontrol etmek için bir multimetre kullanın Giriş voltajı cihazın maksimum PV giriş voltajını aşıyor."},{"c":"403","t":"fault","p":"p.59","m":"PV kısa devre"},{"c":"404","t":"fault","p":"p.59 (kod tablosu); p.60 (sorun giderme)","m":"PV ters bağlantı","r":"Güneş enerjisi giriş kablolarının ters olup olmadığını kontrol edin."},{"c":"500","t":"fault","p":"p.59","m":"Anormal BUS voltajı"},{"c":"501","t":"fault","p":"p.59","m":"Anormal BUS voltaj örneklemesi"},{"c":"502","t":"fault","p":"p.59","m":"Cihazda anormal haberleşme"},{"c":"505","t":"fault","p":"p.59","m":"Sıcaklık sensörünün anormal bağlantısı"},{"c":"506","t":"fault","p":"p.59 (kod tablosu); p.60 (sorun giderme)","m":"Cihaz aşırı ısınma","r":"Cihazın ısı dağıtım deliğinin yabancı cisimler tarafından tıkalı olup olmadığını kontrol edin. Cihaz soğuduktan sonra normal çalışmasına dönecektir."},{"c":"507","t":"fault","p":"p.59","m":"Anormal röle"},{"c":"509","t":"fault","p":"p.59","m":"Karşı akım çıkışı zaman aşımı"},{"c":"510","t":"fault","p":"p.59","m":"Uyuşmayan yazılım sürümü"},{"c":"511","t":"fault","p":"p.59 (kod tablosu); p.60 (sorun giderme)","m":"Fan arızası","r":"Fanın yabancı cisimler tarafından tıkanıp tıkanmadığını kontrol edin."},{"c":"513","t":"fault","p":"p.59","m":"Paralel hatası"},{"c":"103","t":"alarm","p":"p.59-60","m":"Şebeke kullanılamıyor"},{"c":"104","t":"alarm","p":"p.59-60","m":"Şebeke voltajı yüksek"},{"c":"105","t":"alarm","p":"p.59-60","m":"Şebeke yüksek frekans"},{"c":"106","t":"alarm","p":"p.59-60","m":"Jeneratörden çıkış voltajı yok"},{"c":"107","t":"alarm","p":"p.59-60","m":"Jeneratörün çıkış voltajı aşırı dalgalı"},{"c":"108","t":"alarm","p":"p.59-60","m":"Jeneratörün çıkış frekansı aralık dışında"},{"c":"302","t":"alarm","p":"p.59-60","m":"Düşük Akü"},{"c":"304","t":"alarm","p":"p.59-60","m":"Anormal BMS bilgisi"},{"c":"305","t":"alarm","p":"p.59-60","m":"Düşük akü voltajı alarmı"},{"c":"502","t":"alarm","p":"p.59-60","m":"Anormal hafıza okuma ve yazma"}]},{"id":"mexx-p12kw","g":"mexxsun","brand":"Mexxsun","name":"MEXX-P12KW","lang":"tr","src":{"t":"MEXX-P12KW Tam Sinüs Akıllı Inverter Kullanım Kılavuzu - Off-Grid İnverter V1.1","url":"https://www.mexxsun.com/files/pms/2026/02/mexx-p12kw-premium-48v-12kw-paralel-wi-fi-dual-output-.pdf","k":"web","x":"Kodlar, işletmenin sağladığı MEXX-P12KW V1.1 kılavuzundaki tabloyla satır satır aynıdır."},"codes":[{"c":"103","t":"fault","p":"PDF p.55","m":"İnverter DC offset çok yüksek"},{"c":"105","t":"fault","p":"PDF p.55","m":"Bypass AC çıkışı aşırı yüklendi"},{"c":"200","t":"fault","p":"PDF p.55","m":"Off-grid çıkış voltajı çok düşük"},{"c":"201","t":"fault","p":"PDF p.55","m":"Off-grid çıkış voltajı çok yüksek"},{"c":"202","t":"fault","p":"PDF p.55 (kod tablosu); PDF p.56 (sorun giderme)","m":"Off-grid çıkışta kısa devre","r":"Kısa devre olup olmadığını kontrol edin. İnvertörü yeniden başlatın."},{"c":"203","t":"fault","p":"PDF p.55 (kod tablosu); PDF p.56 (sorun giderme)","m":"Off-grid çıkış aşırı yüklendi","r":"Yükü azalttıktan sonra inverteri yeniden başlatın."},{"c":"204","t":"fault","p":"PDF p.55","m":"Anormal off-grid çıkış DC bileşen offset"},{"c":"301","t":"fault","p":"PDF p.55 (kod tablosu); PDF p.56 (sorun giderme)","m":"Akü açık devre","r":"Akü devre kesicisinin açık olup olmadığını ve akü kablolarının bağlı olup olmadığını kontrol edin."},{"c":"305","t":"fault","p":"PDF p.55 (kod tablosu); PDF p.56 (sorun giderme)","m":"Akü aşırı voltaj","r":"Aküyü yeterli değere kadar boşaltın."},{"c":"306","t":"fault","p":"PDF p.55 (kod tablosu); PDF p.56 (sorun giderme)","m":"Akü aşırı akım","r":"Elektrikli ekipmanları azalttıktan sonra inverteri yeniden başlatın."},{"c":"307","t":"fault","p":"PDF p.55","m":"Akü haberleşme hatası"},{"c":"308","t":"fault","p":"PDF p.55 (kod tablosu); PDF p.56 (sorun giderme)","m":"BMS hatası","r":"BMS arıza bilgilerini kontrol edin."},{"c":"400","t":"fault","p":"PDF p.55 (kod tablosu); PDF p.56 (sorun giderme)","m":"PV yüksek voltaj","r":"Güneş enerjisinin olup olmadığını kontrol etmek için bir multimetre kullanın Giriş voltajı cihazın maksimum PV giriş voltajını aşıyor."},{"c":"403","t":"fault","p":"PDF p.55","m":"PV kısa devre"},{"c":"404","t":"fault","p":"PDF p.55 (kod tablosu); PDF p.56 (sorun giderme)","m":"PV ters bağlantı","r":"Güneş enerjisi giriş kablolarının ters olup olmadığını kontrol edin."},{"c":"500","t":"fault","p":"PDF p.55","m":"Anormal BUS voltajı"},{"c":"501","t":"fault","p":"PDF p.55","m":"Anormal BUS voltaj örneklemesi"},{"c":"502","t":"fault","p":"PDF p.55","m":"Cihazda anormal haberleşme"},{"c":"505","t":"fault","p":"PDF p.55","m":"Sıcaklık sensörünün anormal bağlantısı"},{"c":"506","t":"fault","p":"PDF p.55 (kod tablosu); PDF p.56 (sorun giderme)","m":"Cihaz aşırı ısınma","r":"Cihazın ısı dağıtım deliğinin yabancı cisimler tarafından tıkalı olup olmadığını kontrol edin. Cihaz soğuduktan sonra normal çalışmasına dönecektir."},{"c":"507","t":"fault","p":"PDF p.55","m":"Anormal röle"},{"c":"509","t":"fault","p":"PDF p.55","m":"Karşı akım çıkışı zaman aşımı","u":1,"n":"'Karşı akım çıkışı' ifadesi çeviri kaynaklı belirsiz (şebekeye ters akım/geri besleme ile ilgili olabilir); kılavuz açıklama vermiyor."},{"c":"510","t":"fault","p":"PDF p.55","m":"Uyuşmayan yazılım sürümü"},{"c":"511","t":"fault","p":"PDF p.55 (kod tablosu); PDF p.56 (sorun giderme)","m":"Fan arızası","r":"Fanın yabancı cisimler tarafından tıkanıp tıkanmadığını kontrol edin."},{"c":"103","t":"alarm","p":"PDF p.55","m":"Şebeke kullanılamıyor"},{"c":"104","t":"alarm","p":"PDF p.55","m":"Şebeke voltajı yüksek"},{"c":"105","t":"alarm","p":"PDF p.55","m":"Şebeke yüksek frekans"},{"c":"106","t":"alarm","p":"PDF p.55","m":"Jeneratörden çıkış voltajı yok"},{"c":"107","t":"alarm","p":"PDF p.55","m":"Jeneratörün çıkış voltajı aşırı dalgalı"},{"c":"108","t":"alarm","p":"PDF p.55","m":"Jeneratörün çıkış frekansı aralık dışında"},{"c":"302","t":"alarm","p":"PDF p.55","m":"Düşük Akü"},{"c":"304","t":"alarm","p":"PDF p.55","m":"Anormal BMS bilgisi"},{"c":"305","t":"alarm","p":"PDF p.55","m":"Düşük akü voltajı alarmı"},{"c":"502","t":"alarm","p":"PDF p.55","m":"Anormal hafıza okuma ve yazma"}]},{"id":"sunon-iv-8kw","g":"mexxsun","brand":"Mexxsun","name":"SUNON IV 8KW 48V 450VDC","lang":"en","src":{"t":"User Manual - 8KW SOLAR INVERTER / CHARGER (scanned English manual published on the Mexxsun product page; no revision shown)","url":"https://www.mexxsun.com/files/pms/2023/08/sunon-iv-8kw-48v-450vdc-.pdf","k":"web","v":"Kaynak PDF yeniden açıldı; 40 satırın tamamı sayfa görüntüsüyle karşılaştırıldı (24 Kas 2026)."},"codes":[{"c":"01","t":"fault","p":"p.33 Faults Reference Code; p.40 Trouble Shooting","m":"İnverter kapalıyken fan kilitli.","o":"Fan is locked when inverter is off.","r":"Fan arızası: Fanı değiştirin.","ro":"Fan fault: Replace the fan."},{"c":"02","t":"fault","p":"p.33 Faults Reference Code; p.40 Trouble Shooting","m":"Aşırı sıcaklık","o":"Over temperature","r":"İnverter bileşeninin iç sıcaklığı 100°C'nin üzerinde: Ünitenin hava akışının engellenip engellenmediğini veya ortam sıcaklığının çok yüksek olup olmadığını kontrol edin.","ro":"Internal temperature of inverter component is over 100°C: Check whether the air flow of the unit is blocked or whether the ambient temperature is too high."},{"c":"03","t":"fault","p":"p.33 Faults Reference Code; p.40 Trouble Shooting","m":"Akü gerilimi çok yüksek","o":"Battery voltage is too high","r":"Akü aşırı şarj edilmiş: Onarım merkezine gönderin. Akü gerilimi çok yüksek: Akülerin özellik ve adedinin gereksinimleri karşılayıp karşılamadığını kontrol edin.","ro":"Battery is over-charged: Return to repair center. The battery voltage is too high: Check if spec and quantity of batteries are meet requirements."},{"c":"04","t":"fault","p":"p.33 Faults Reference Code","m":"Akü gerilimi çok düşük","o":"Battery voltage is too low"},{"c":"05","t":"fault","p":"p.33 Faults Reference Code; p.40 Trouble Shooting","m":"Çıkış kısa devre.","o":"Output short circuited.","r":"Çıkış kısa devre: Kablo bağlantılarının iyi yapıldığını kontrol edin ve anormal yükü kaldırın. Dahili dönüştürücü bileşeninin sıcaklığı 120°C'nin üzerinde. (Yalnızca 1-3KVA modellerde mevcuttur.): Ünitenin hava akışının engellenip engellenmediğini veya ortam sıcaklığının çok yüksek olup olmadığını kontrol edin.","ro":"Output short circuited: Check if wiring is connected well and remove abnormal load. Temperature of internal converter component is over 120°C. (Only available for 1-3KVA models.): Check whether the air flow of the unit is blocked or whether the ambient temperature is too high."},{"c":"06","t":"fault","p":"p.33 Faults Reference Code; p.40 Trouble Shooting","m":"Çıkış gerilimi çok yüksek.","o":"Output voltage is too high.","r":"Çıkış anormal (inverter gerilimi 190Vac'nin altında veya 260Vac'nin üzerinde): 1. Bağlı yükü azaltın. 2. Onarım merkezine gönderin","ro":"Output abnormal (Inverter voltage below than 190Vac or is higher than 260Vac): 1. Reduce the connected load. 2. Return to repair center"},{"c":"07","t":"fault","p":"p.33 Faults Reference Code; p.40 Trouble Shooting","m":"Aşırı yük zaman aşımı","o":"Overload time out","r":"Aşırı yük hatası. İnverter %110 aşırı yüklü ve süre doldu: Bazı cihazları kapatarak bağlı yükü azaltın.","ro":"Overload error. The inverter is overload 110% and time is up: Reduce the connected load by switching off some equipment."},{"c":"08","t":"fault","p":"p.33 Faults Reference Code; p.40 Trouble Shooting","m":"Bus gerilimi çok yüksek","o":"Bus voltage is too high","r":"Dahili bileşenler arızalandı: Onarım merkezine gönderin.","ro":"Internal components failed: Return to repair center."},{"c":"09","t":"fault","p":"p.33 Faults Reference Code; p.40 Trouble Shooting","m":"Bus yumuşak kalkışı (soft start) başarısız","o":"Bus soft start failed","r":"Dahili bileşenler arızalandı: Onarım merkezine gönderin.","ro":"Internal components failed: Return to repair center."},{"c":"10","t":"fault","p":"p.33 Faults Reference Code","m":"PV aşırı akım","o":"PV over current"},{"c":"11","t":"fault","p":"p.33 Faults Reference Code","m":"PV aşırı gerilim","o":"PV over voltage"},{"c":"12","t":"fault","p":"p.33 Faults Reference Code","m":"DCDC aşırı akım","o":"DCDC over current"},{"c":"13","t":"fault","p":"p.33 Faults Reference Code","m":"Akü deşarj aşırı akımı","o":"Battery discharge over current"},{"c":"51","t":"fault","p":"p.33 Faults Reference Code; p.40 Trouble Shooting","m":"Aşırı akım","o":"Over current","r":"Aşırı akım veya ani akım (surge): Üniteyi yeniden başlatın; hata tekrar oluşursa onarım merkezine gönderin.","ro":"Over current or surge: Restart the unit, if the error happens again, please return to repair center."},{"c":"52","t":"fault","p":"p.33 Faults Reference Code; p.40 Trouble Shooting","m":"Bus gerilimi çok düşük","o":"Bus voltage is too low","r":"Üniteyi yeniden başlatın; hata tekrar oluşursa onarım merkezine gönderin.","ro":"Restart the unit, if the error happens again, please return to repair center."},{"c":"53","t":"fault","p":"p.33 Faults Reference Code; p.40 Trouble Shooting","m":"İnverter yumuşak kalkışı (soft start) başarısız","o":"Inverter soft start failed","r":"Dahili bileşenler arızalandı: Onarım merkezine gönderin.","ro":"Internal components failed: Return to repair center."},{"c":"55","t":"fault","p":"p.33 Faults Reference Code; p.40 Trouble Shooting","m":"AC çıkışta aşırı DC gerilim","o":"Over DC voltage in AC output","r":"Çıkış gerilimi dengesiz: Üniteyi yeniden başlatın; hata tekrar oluşursa onarım merkezine gönderin.","ro":"Output voltage is unbalanced: Restart the unit, if the error happens again, please return to repair center."},{"c":"57","t":"fault","p":"p.33 Faults Reference Code; p.40 Trouble Shooting","m":"Akım sensörü arızalandı","o":"Current sensor failed","r":"Dahili bileşenler arızalandı: Onarım merkezine gönderin.","ro":"Internal components failed: Return to repair center."},{"c":"58","t":"fault","p":"p.33 Faults Reference Code; p.40 Trouble Shooting","m":"Çıkış gerilimi çok düşük","o":"Output voltage is too low","r":"Çıkış anormal (inverter gerilimi 190Vac'nin altında veya 260Vac'nin üzerinde): 1. Bağlı yükü azaltın. 2. Onarım merkezine gönderin","ro":"Output abnormal (Inverter voltage below than 190Vac or is higher than 260Vac): 1. Reduce the connected load. 2. Return to repair center"},{"c":"01","t":"warning","p":"p.34 Warning Indicator","m":"İnverter açıkken fan kilitli. (Sesli alarm: Saniyede üç kez bip)","o":"Fan is locked when inverter is on. (Audible alarm: Beep three times every second)"},{"c":"02","t":"warning","p":"p.34 Warning Indicator","m":"Aşırı sıcaklık (Sesli alarm: Yok)","o":"Over temperature (Audible alarm: None)"},{"c":"03","t":"warning","p":"p.34 Warning Indicator","m":"Akü aşırı şarj edilmiş (Sesli alarm: Saniyede bir kez bip)","o":"Battery is over-charged (Audible alarm: Beep once every second)"},{"c":"04","t":"warning","p":"p.34 Warning Indicator","m":"Düşük akü (Sesli alarm: Saniyede bir kez bip)","o":"Low battery (Audible alarm: Beep once every second)"},{"c":"07","t":"warning","p":"p.34 Warning Indicator","m":"Aşırı yük (Sesli alarm: 0,5 saniyede bir kez bip)","o":"Overload (Audible alarm: Beep once every 0.5 second)"},{"c":"10","t":"warning","p":"p.34 Warning Indicator","m":"Çıkış gücü düşürme (derating) (Sesli alarm: 3 saniyede iki kez bip)","o":"Output power derating (Audible alarm: Beep twice every 3 seconds)"},{"c":"15","t":"warning","p":"p.34 Warning Indicator","m":"PV enerjisi düşük. (Sesli alarm: 3 saniyede iki kez bip)","o":"PV energy is low. (Audible alarm: Beep twice every 3 seconds)"},{"c":"16","t":"warning","p":"p.34 Warning Indicator","m":"BUS yumuşak kalkışı sırasında yüksek AC giriş (>280VAC) (Sesli alarm: Yok)","o":"High AC input (>280VAC) during BUS soft start (Audible alarm: None)"},{"c":"32","t":"warning","p":"p.34 Warning Indicator","m":"İnverter ile uzak ekran paneli arasında haberleşme arızası (Sesli alarm: Yok)","o":"Communication failure between inverter and remote display panel (Audible alarm: None)"},{"c":"Eq","t":"warning","p":"p.34 Warning Indicator","m":"Akü eşitleme (equalization) (Sesli alarm: Yok)","o":"Battery equalization (Audible alarm: None)"},{"c":"bP","t":"warning","p":"p.34 Warning Indicator","m":"Akü bağlı değil (Sesli alarm: Yok)","o":"Battery is not connected (Audible alarm: None)"},{"c":"60","t":"fault","p":"p.50 Appendix I: Parallel function, Fault code display","m":"Güç geri besleme koruması","o":"Power feedback protection"},{"c":"71","t":"fault","p":"p.50 Appendix I: Parallel function, Fault code display","m":"Yazılım (firmware) sürümü tutarsız","o":"Firmware version inconsistent"},{"c":"72","t":"fault","p":"p.50 Appendix I: Parallel function, Fault code display","m":"Akım paylaşım arızası","o":"Current sharing fault"},{"c":"80","t":"fault","p":"p.50 Appendix I: Parallel function, Fault code display","m":"CAN arızası","o":"CAN fault"},{"c":"81","t":"fault","p":"p.50 Appendix I: Parallel function, Fault code display","m":"Ana ünite (host) kaybı","o":"Host loss"},{"c":"82","t":"fault","p":"p.50 Appendix I: Parallel function, Fault code display","m":"Senkronizasyon kaybı","o":"Synchronization loss"},{"c":"83","t":"fault","p":"p.50 Appendix I: Parallel function, Fault code display","m":"Akü gerilimi farklı algılandı","o":"Battery voltage detected different"},{"c":"84","t":"fault","p":"p.50 Appendix I: Parallel function, Fault code display","m":"AC giriş gerilimi ve frekansı farklı algılandı","o":"AC input voltage and frequency detected different"},{"c":"85","t":"fault","p":"p.50 Appendix I: Parallel function, Fault code display","m":"AC çıkış akımı dengesiz","o":"AC output current unbalance"},{"c":"86","t":"fault","p":"p.50 Appendix I: Parallel function, Fault code display","m":"AC çıkış modu ayarı farklı","o":"AC output mode setting is different"}]},{"id":"axpert-vm2-pf1","g":"voltronic","brand":"Voltronic Power","name":"Axpert VM II (PF1) 3KVA–5KVA","lang":"en","src":{"t":"User Manual 3KVA-5KVA (PF 1) INVERTER / CHARGER, Version: 1.3","url":"https://voltronicpower.com/content/download/Manual/AxpertVMII-PF1_manual.pdf","k":"web"},"codes":[{"c":"01","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"İnverter kapalıyken fan kilitli.","o":"Fan is locked when inverter is off.","r":"Fan arızası: Fanı değiştirin.","ro":"Fan fault: Replace the fan."},{"c":"02","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"Aşırı sıcaklık veya NTC iyi bağlanmamış.","o":"Over temperature or NTC is not connected well.","r":"İnverter bileşeninin iç sıcaklığı 100°C'nin üzerinde: Ünitenin hava akışının engellenip engellenmediğini veya ortam sıcaklığının çok yüksek olup olmadığını kontrol edin.","ro":"Internal temperature of inverter component is over 100°C: Check whether the air flow of the unit is blocked or whether the ambient temperature is too high."},{"c":"03","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"Akü gerilimi çok yüksek","o":"Battery voltage is too high","r":"Akü aşırı şarj edilmiş: Onarım merkezine gönderin. Akü gerilimi çok yüksek: Akülerin özellik ve adedinin gereksinimleri karşılayıp karşılamadığını kontrol edin.","ro":"Battery is over-charged: Return to repair center. The battery voltage is too high: Check if spec and quantity of batteries are meet requirements."},{"c":"04","t":"fault","p":"p.26 Fault Reference Code","m":"Akü gerilimi çok düşük","o":"Battery voltage is too low"},{"c":"05","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"Çıkış kısa devre veya dahili dönüştürücü bileşenleri tarafından aşırı sıcaklık algılandı.","o":"Output short circuited or over temperature is detected by internal converter components.","r":"Çıkış kısa devre: Kablo bağlantılarının iyi yapıldığını kontrol edin ve anormal yükü kaldırın. Dahili dönüştürücü bileşeninin sıcaklığı 120°C'nin üzerinde: Ünitenin hava akışının engellenip engellenmediğini veya ortam sıcaklığının çok yüksek olup olmadığını kontrol edin.","ro":"Output short circuited: Check if wiring is connected well and remove abnormal load. Temperature of internal converter component is over 120°C: Check whether the air flow of the unit is blocked or whether the ambient temperature is too high."},{"c":"06","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"Çıkış gerilimi çok yüksek.","o":"Output voltage is too high.","r":"Çıkış anormal (inverter gerilimi 190Vac'nin altında veya 260Vac'nin üzerinde): 1. Bağlı yükü azaltın. 2. Onarım merkezine gönderin","ro":"Output abnormal (Inverter voltage below than 190Vac or is higher than 260Vac): 1. Reduce the connected load. 2. Return to repair center"},{"c":"07","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"Aşırı yük zaman aşımı","o":"Overload time out","r":"Aşırı yük hatası. İnverter %105 aşırı yüklü ve süre doldu: Bazı cihazları kapatarak bağlı yükü azaltın. PV giriş gerilimi teknik özellikten yüksekse çıkış gücü düşürülür. Bu durumda bağlı yükler düşürülmüş çıkış gücünden yüksekse aşırı yüke neden olur: Seri bağlı PV modül sayısını veya bağlı yükü azaltın.","ro":"Overload error. The inverter is overload 105% and time is up: Reduce the connected load by switching off some equipment. If PV input voltage is higher than specification, the output power will be derated. At this time, if connected loads is higher than derated output power, it will cause overload: Reduce the number of PV modules in series or the connected load."},{"c":"08","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"Bus gerilimi çok yüksek","o":"Bus voltage is too high","r":"Dahili bileşenler arızalandı: Onarım merkezine gönderin.","ro":"Internal components failed: Return to repair center."},{"c":"09","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"Bus yumuşak kalkışı (soft start) başarısız","o":"Bus soft start failed","r":"Dahili bileşenler arızalandı: Onarım merkezine gönderin.","ro":"Internal components failed: Return to repair center."},{"c":"51","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"Aşırı akım veya ani akım (surge)","o":"Over current or surge","r":"Üniteyi yeniden başlatın; hata tekrar oluşursa onarım merkezine gönderin.","ro":"Restart the unit, if the error happens again, please return to repair center."},{"c":"52","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"Bus gerilimi çok düşük","o":"Bus voltage is too low","r":"Üniteyi yeniden başlatın; hata tekrar oluşursa onarım merkezine gönderin.","ro":"Restart the unit, if the error happens again, please return to repair center."},{"c":"53","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"İnverter yumuşak kalkışı (soft start) başarısız","o":"Inverter soft start failed","r":"Dahili bileşenler arızalandı: Onarım merkezine gönderin.","ro":"Internal components failed: Return to repair center."},{"c":"55","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"AC çıkışta aşırı DC gerilim","o":"Over DC voltage in AC output","r":"Çıkış gerilimi dengesiz: Üniteyi yeniden başlatın; hata tekrar oluşursa onarım merkezine gönderin.","ro":"Output voltage is unbalanced: Restart the unit, if the error happens again, please return to repair center."},{"c":"57","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"Akım sensörü arızalandı","o":"Current sensor failed","r":"Dahili bileşenler arızalandı: Onarım merkezine gönderin.","ro":"Internal components failed: Return to repair center."},{"c":"58","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"Çıkış gerilimi çok düşük","o":"Output voltage is too low","r":"Çıkış anormal (inverter gerilimi 190Vac'nin altında veya 260Vac'nin üzerinde): 1. Bağlı yükü azaltın. 2. Onarım merkezine gönderin","ro":"Output abnormal (Inverter voltage below than 190Vac or is higher than 260Vac): 1. Reduce the connected load. 2. Return to repair center"},{"c":"59","t":"fault","p":"p.26 Fault Reference Code; p.31 Trouble Shooting","m":"PV gerilimi sınırın üzerinde","o":"PV voltage is over limitation","r":"PV giriş gerilimi teknik özelliğin üzerinde: Seri bağlı PV modül sayısını azaltın.","ro":"PV input voltage is beyond the specification: Reduce the number of PV modules in series."},{"c":"01","t":"warning","p":"p.26 Warning Indicator","m":"İnverter açıkken fan kilitli. (Sesli alarm: Saniyede üç kez bip)","o":"Fan is locked when inverter is on. (Audible alarm: Beep three times every second)"},{"c":"02","t":"warning","p":"p.26 Warning Indicator","m":"Aşırı sıcaklık (Sesli alarm: Yok)","o":"Over temperature (Audible alarm: None)"},{"c":"03","t":"warning","p":"p.26 Warning Indicator","m":"Akü aşırı şarj edilmiş (Sesli alarm: Saniyede bir kez bip)","o":"Battery is over-charged (Audible alarm: Beep once every second)"},{"c":"04","t":"warning","p":"p.26 Warning Indicator","m":"Düşük akü (Sesli alarm: Saniyede bir kez bip)","o":"Low battery (Audible alarm: Beep once every second)"},{"c":"07","t":"warning","p":"p.26 Warning Indicator","m":"Aşırı yük (Sesli alarm: 0,5 saniyede bir kez bip)","o":"Overload (Audible alarm: Beep once every 0.5 second)"},{"c":"10","t":"warning","p":"p.26 Warning Indicator","m":"Çıkış gücü düşürme (derating) (Sesli alarm: 3 saniyede iki kez bip)","o":"Output power derating (Audible alarm: Beep twice every 3 seconds)"},{"c":"15","t":"warning","p":"p.26 Warning Indicator","m":"PV enerjisi düşük. (Sesli alarm: 3 saniyede iki kez bip)","o":"PV energy is low. (Audible alarm: Beep twice every 3 seconds)"},{"c":"16","t":"warning","p":"p.26 Warning Indicator","m":"BUS yumuşak kalkışı sırasında yüksek AC giriş (>280VAC) (Sesli alarm: Yok)","o":"High AC input (>280VAC) during BUS soft start (Audible alarm: None)"},{"c":"Eq","t":"warning","p":"p.26 Warning Indicator","m":"Akü eşitleme (equalization) (Sesli alarm: Yok)","o":"Battery equalization (Audible alarm: None)"},{"c":"bP","t":"warning","p":"p.26 Warning Indicator","m":"Akü bağlı değil (Sesli alarm: Yok)","o":"Battery is not connected (Audible alarm: None)"}]},{"id":"axpert-mks","g":"voltronic","brand":"Voltronic Power","name":"Axpert MKS 1KVA–5KVA","lang":"en","src":{"t":"User Manual 1KVA-5KVA INVERTER / CHARGER, Version: 2.3","url":"https://voltronicpower.com/content/download/Manual/Axpert%20MKS-MKS-1-5KVA%20manual.pdf","k":"web"},"codes":[{"c":"01","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"İnverter kapalıyken fan kilitli.","o":"Fan is locked when inverter is off.","r":"Fan arızası: Fanı değiştirin.","ro":"Fan fault: Replace the fan."},{"c":"02","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"Aşırı sıcaklık","o":"Over temperature","r":"İnverter bileşeninin iç sıcaklığı 100°C'nin üzerinde: Ünitenin hava akışının engellenip engellenmediğini veya ortam sıcaklığının çok yüksek olup olmadığını kontrol edin.","ro":"Internal temperature of inverter component is over 100°C: Check whether the air flow of the unit is blocked or whether the ambient temperature is too high."},{"c":"03","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"Akü gerilimi çok yüksek","o":"Battery voltage is too high","r":"Akü aşırı şarj edilmiş: Onarım merkezine gönderin. Akü gerilimi çok yüksek: Akülerin özellik ve adedinin gereksinimleri karşılayıp karşılamadığını kontrol edin.","ro":"Battery is over-charged: Return to repair center. The battery voltage is too high: Check if spec and quantity of batteries are meet requirements."},{"c":"04","t":"fault","p":"p.28 Fault Reference Code","m":"Akü gerilimi çok düşük","o":"Battery voltage is too low"},{"c":"05","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"Çıkış kısa devre veya dahili dönüştürücü bileşenleri tarafından aşırı sıcaklık algılandı.","o":"Output short circuited or over temperature is detected by internal converter components.","r":"Çıkış kısa devre: Kablo bağlantılarının iyi yapıldığını kontrol edin ve anormal yükü kaldırın. Dahili dönüştürücü bileşeninin sıcaklığı 120°C'nin üzerinde. (Yalnızca 1-3KVA modellerde mevcuttur.): Ünitenin hava akışının engellenip engellenmediğini veya ortam sıcaklığının çok yüksek olup olmadığını kontrol edin.","ro":"Output short circuited: Check if wiring is connected well and remove abnormal load. Temperature of internal converter component is over 120°C. (Only available for 1-3KVA models.): Check whether the air flow of the unit is blocked or whether the ambient temperature is too high."},{"c":"06","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"Çıkış gerilimi anormal. (1K/2K/3K model için) Çıkış gerilimi çok yüksek. (4K/5K model için)","o":"Output voltage is abnormal. (For 1K/2K/3K model) Output voltage is too high. (For 4K/5K model)","r":"Çıkış anormal (inverter gerilimi 190Vac'nin altında veya 260Vac'nin üzerinde): 1. Bağlı yükü azaltın. 2. Onarım merkezine gönderin","ro":"Output abnormal (Inverter voltage below than 190Vac or is higher than 260Vac): 1. Reduce the connected load. 2. Return to repair center"},{"c":"07","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"Aşırı yük zaman aşımı","o":"Overload time out","r":"Aşırı yük hatası. İnverter %110 aşırı yüklü ve süre doldu: Bazı cihazları kapatarak bağlı yükü azaltın.","ro":"Overload error. The inverter is overload 110% and time is up: Reduce the connected load by switching off some equipment."},{"c":"08","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"Bus gerilimi çok yüksek","o":"Bus voltage is too high","r":"Dahili bileşenler arızalandı: Onarım merkezine gönderin.","ro":"Internal components failed: Return to repair center."},{"c":"09","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"Bus yumuşak kalkışı (soft start) başarısız","o":"Bus soft start failed","r":"Dahili bileşenler arızalandı: Onarım merkezine gönderin.","ro":"Internal components failed: Return to repair center."},{"c":"11","t":"fault","p":"p.28 Fault Reference Code","m":"Ana röle arızalandı","o":"Main relay failed"},{"c":"51","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"Aşırı akım veya ani akım (surge)","o":"Over current or surge","r":"Üniteyi yeniden başlatın; hata tekrar oluşursa onarım merkezine gönderin.","ro":"Restart the unit, if the error happens again, please return to repair center."},{"c":"52","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"Bus gerilimi çok düşük","o":"Bus voltage is too low","r":"Üniteyi yeniden başlatın; hata tekrar oluşursa onarım merkezine gönderin.","ro":"Restart the unit, if the error happens again, please return to repair center."},{"c":"53","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"İnverter yumuşak kalkışı (soft start) başarısız","o":"Inverter soft start failed","r":"Dahili bileşenler arızalandı: Onarım merkezine gönderin.","ro":"Internal components failed: Return to repair center."},{"c":"55","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"AC çıkışta aşırı DC gerilim","o":"Over DC voltage in AC output","r":"Çıkış gerilimi dengesiz: Üniteyi yeniden başlatın; hata tekrar oluşursa onarım merkezine gönderin.","ro":"Output voltage is unbalanced: Restart the unit, if the error happens again, please return to repair center."},{"c":"56","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"Akü bağlantısı açık","o":"Battery connection is open","r":"Akü iyi bağlanmamış veya sigorta yanmış: Akü iyi bağlanmışsa onarım merkezine gönderin.","ro":"Battery is not connected well or fuse is burnt: If the battery is connected well, please return to repair center."},{"c":"57","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"Akım sensörü arızalandı","o":"Current sensor failed","r":"Dahili bileşenler arızalandı: Onarım merkezine gönderin.","ro":"Internal components failed: Return to repair center."},{"c":"58","t":"fault","p":"p.28 Fault Reference Code; p.35 Trouble Shooting","m":"Çıkış gerilimi çok düşük","o":"Output voltage is too low","r":"Çıkış anormal (inverter gerilimi 190Vac'nin altında veya 260Vac'nin üzerinde): 1. Bağlı yükü azaltın. 2. Onarım merkezine gönderin","ro":"Output abnormal (Inverter voltage below than 190Vac or is higher than 260Vac): 1. Reduce the connected load. 2. Return to repair center"},{"c":"01","t":"warning","p":"p.29 Warning Indicator","m":"İnverter açıkken fan kilitli. (Sesli alarm: Saniyede üç kez bip)","o":"Fan is locked when inverter is on. (Audible alarm: Beep three times every second)"},{"c":"03","t":"warning","p":"p.29 Warning Indicator","m":"Akü aşırı şarj edilmiş (Sesli alarm: Saniyede bir kez bip)","o":"Battery is over-charged (Audible alarm: Beep once every second)"},{"c":"04","t":"warning","p":"p.29 Warning Indicator","m":"Düşük akü (Sesli alarm: Saniyede bir kez bip)","o":"Low battery (Audible alarm: Beep once every second)"},{"c":"07","t":"warning","p":"p.29 Warning Indicator","m":"Aşırı yük (Sesli alarm: 0,5 saniyede bir kez bip)","o":"Overload (Audible alarm: Beep once every 0.5 second)"},{"c":"10","t":"warning","p":"p.29 Warning Indicator","m":"Çıkış gücü düşürme (derating) (Sesli alarm: 3 saniyede iki kez bip)","o":"Output power derating (Audible alarm: Beep twice every 3 seconds)"},{"c":"12","t":"warning","p":"p.29 Warning Indicator","m":"Solar şarj cihazı düşük akü nedeniyle durur.","o":"Solar charger stops due to low battery."},{"c":"13","t":"warning","p":"p.29 Warning Indicator","m":"Solar şarj cihazı yüksek PV gerilimi nedeniyle durur.","o":"Solar charger stops due to high PV voltage."},{"c":"14","t":"warning","p":"p.29 Warning Indicator","m":"Solar şarj cihazı aşırı yük nedeniyle durur.","o":"Solar charger stops due to overload."}]},{"id":"victron-mppt","g":"victron","brand":"Victron Energy","name":"MPPT / Skylla / Inverter RS / Orion Smart hata kodları","lang":"en","src":{"t":"MPPT Solar Charger Error Codes (Victron Energy live documentation page; no revision number shown; fetched 2026-11-24)","url":"https://www.victronenergy.com/live/mppt-error-codes","k":"web"},"codes":[{"c":"Err 1","t":"fault","p":"section: Battery temperature too high","m":"Akü sıcaklığı çok yüksek","o":"Battery temperature too high","r":"Bu hata akü sıcaklığı düştükten sonra otomatik olarak sıfırlanır. Şarj cihazı aküye zarar vermemek için şarjı durdurur.","ro":"This error will auto-reset after the battery temperature has dropped. The charger will stop charging to prevent damaging the battery."},{"c":"Err 2","t":"fault","p":"section: Battery voltage too high","m":"Akü gerilimi çok yüksek","o":"Battery voltage too high","r":"Bu hata akü gerilimi düştükten sonra otomatik olarak sıfırlanır. Bu hata aküye bağlı başka şarj ekipmanından veya şarj kontrol cihazındaki bir arızadan kaynaklanabilir. Akü gerilimi (12, 24 48V) bağlı aküden daha düşük bir gerilime ayarlanmışsa da oluşabilir.","ro":"This error will auto-reset after the battery voltage has dropped. This error can be due to other charging equipment connected to the battery or a fault in the charge controller. This error can also occur if the battery voltage (12, 24 48V) is set to a lower voltage than the connected battery."},{"c":"Err 3","t":"fault","p":"section: Remote temperature sensor failure","m":"Uzak sıcaklık sensörü arızası","o":"Remote temperature sensor failure","r":"T-sense konnektörünün uzak sıcaklık sensörüne düzgün bağlandığını kontrol edin. En olası neden: uzak T-sense konnektörü BAT+ veya BAT- terminaline bağlanmış. Bu hata doğru bağlantıdan sonra otomatik olarak sıfırlanır.","ro":"Check if the T-sense connector is properly connected to a remote temperature sensor. Most likely cause: the remote T-sense connector is connected to the BAT+ or BAT- terminal. This error will auto-reset after proper connection."},{"c":"Err 4","t":"fault","p":"section: Remote temperature sensor failure","m":"Uzak sıcaklık sensörü arızası","o":"Remote temperature sensor failure","r":"T-sense konnektörünün uzak sıcaklık sensörüne düzgün bağlandığını kontrol edin. En olası neden: uzak T-sense konnektörü BAT+ veya BAT- terminaline bağlanmış. Bu hata doğru bağlantıdan sonra otomatik olarak sıfırlanır.","ro":"Check if the T-sense connector is properly connected to a remote temperature sensor. Most likely cause: the remote T-sense connector is connected to the BAT+ or BAT- terminal. This error will auto-reset after proper connection."},{"c":"Err 5","t":"fault","p":"section: Remote temperature sensor failure (connection lost)","m":"Uzak sıcaklık sensörü arızası (bağlantı koptu)","o":"Remote temperature sensor failure (connection lost)","r":"T-sense konnektörünün uzak sıcaklık sensörüne düzgün bağlandığını kontrol edin. Bu hata otomatik olarak sıfırlanmaz.","ro":"Check if the T-sense connector is properly connected to a remote temperature sensor. This error will not auto-reset."},{"c":"Err 6","t":"fault","p":"section: Remote battery voltage sense failure","m":"Uzak akü gerilimi algılama arızası","o":"Remote battery voltage sense failure","r":"V-sense konnektörünün akü terminallerine düzgün bağlandığını kontrol edin. En olası neden: uzak V-sense konnektörü BAT+ veya BAT- terminallerine ters polariteyle bağlanmış.","ro":"Check if the V-sense connector is properly connected to the battery terminals. Most likely cause: the remote V-sense connector is connected in reverse polarity to the BAT+ or BAT- terminals."},{"c":"Err 7","t":"fault","p":"section: Remote battery voltage sense failure","m":"Uzak akü gerilimi algılama arızası","o":"Remote battery voltage sense failure","r":"V-sense konnektörünün akü terminallerine düzgün bağlandığını kontrol edin. En olası neden: uzak V-sense konnektörü BAT+ veya BAT- terminallerine ters polariteyle bağlanmış.","ro":"Check if the V-sense connector is properly connected to the battery terminals. Most likely cause: the remote V-sense connector is connected in reverse polarity to the BAT+ or BAT- terminals."},{"c":"Err 8","t":"fault","p":"section: Remote battery voltage sense failure (connection lost)","m":"Uzak akü gerilimi algılama arızası (bağlantı koptu)","o":"Remote battery voltage sense failure (connection lost)","r":"V-sense konnektörünün akü terminallerine düzgün bağlandığını kontrol edin.","ro":"Check if the V-sense connector is properly connected to the battery terminals."},{"c":"Err 11","t":"fault","p":"section: Battery high ripple voltage","m":"Akü yüksek dalgalanma (ripple) gerilimi","o":"Battery high ripple voltage","r":"Yüksek DC dalgalanması genellikle gevşek DC kablo bağlantılarından ve/veya çok ince DC kablolamadan kaynaklanır. İnverter yüksek DC dalgalanma gerilimi nedeniyle kapandıktan sonra 30 saniye bekler ve yeniden başlar. Üç yeniden başlatmanın ardından, yeniden başlatmadan sonraki 30 saniye içinde yüksek DC dalgalanması nedeniyle tekrar kapanırsa inverter kapanır ve yeniden denemeyi bırakır. İnverteri yeniden başlatmak için Off konumuna, sonra On konumuna getirin.","ro":"High DC ripple is usually caused by loose DC cable connections and/or too thin DC wiring. After the inverter has switched off due to high DC ripple voltage, it waits 30 seconds and then restarts. After three restarts followed by a shutdown due to high DC ripple within 30 seconds of restarting, the inverter will shutdown and stops retrying. To restart the inverter, switch it Off and then On."},{"c":"Err 14","t":"fault","p":"section: Battery low temperature","m":"Akü düşük sıcaklık","o":"Battery low temperature","r":"LiFePO4 akülerin düşük sıcaklıkta şarj edilmesi hücrelere zarar verdiğinden, bunu önlemek için şarj cihazı durdurulur.","ro":"The charger is stopped to avoid charging LiFePO4 batteries at low temperature as this damages the cells."},{"c":"Err 17","t":"fault","p":"section: Controller overheated despite reduced output current","m":"Çıkış akımı düşürülmesine rağmen kontrol cihazı aşırı ısındı","o":"Controller overheated despite reduced output current","r":"Bu hata şarj cihazı soğuduktan sonra otomatik olarak sıfırlanır. Ortam sıcaklığını kontrol edin ve soğutucunun yakınında engel olup olmadığına bakın.","ro":"This error will auto-reset after charger has cooled down. Check the ambient temperature and check for obstructions near the heatsink."},{"c":"Err 18","t":"fault","p":"section: Controller over-current","m":"Kontrol cihazı aşırı akım","o":"Controller over-current","r":"Bu hata otomatik olarak sıfırlanır. Otomatik sıfırlanmazsa şarj kontrol cihazını tüm güç kaynaklarından ayırın, 3 dakika bekleyin ve yeniden enerji verin.","ro":"This error will auto-reset. If the error does not auto-reset disconnect the charge controller from all power-sources, wait 3 minutes, and power up again."},{"c":"Err 20","t":"fault","p":"section: Maximum Bulk-time exceeded","m":"Maksimum bulk süresi aşıldı","o":"Maximum Bulk-time exceeded","r":"Solar şarj cihazları: Maksimum bulk süresi koruması, şarj cihazları ilk piyasaya çıktığında (2015 veya öncesi) bulunan ve sonradan kaldırılan bir özelliktir. Bu hatayı görürseniz en güncel yazılıma güncelleyin. Hata hâlâ devam ederse yapılandırmayı fabrika ayarlarına sıfırlayın ve solar şarj cihazını yeniden yapılandırın. AC şarj cihazları: Bu hata, 10 saatlik şarjdan sonra akü absorpsiyon gerilimine ulaşılamadığında oluşur.","ro":"Solar Chargers: The maximum bulk time protection is a feature that was in the chargers when they were just released (2015 or earlier) and later the feature was removed. If you do see this error, then update to the latest firmware. If you then still have the error, perform a reset to factory defaults of the configuration, and reconfigure the solar charger. AC Chargers: This error is generated when the battery-absorption-voltage is not reached after 10 hours of charging."},{"c":"Err 21","t":"fault","p":"section: Current sensor issue","m":"Akım sensörü sorunu","o":"Current sensor issue","r":"Akım ölçümü aralık dışında. Şarj cihazını yeniden başlatmak için tüm kabloları ayırın ve ardından yeniden bağlayın. Ayrıca MPPT şarj kontrol cihazındaki eksi ucun (PV eksi/Akü eksi) şarj kontrol cihazını baypas etmediğinden emin olun. Bu hata otomatik olarak sıfırlanmaz. Hata devam ederse satıcınızla iletişime geçin, donanım arızası olabilir.","ro":"The current measurement is out of range. Disconnect all wires, and then reconnect all wires, to make restart the charger. Also, make sure the minus on the MPPT charge controller (PV minus/Battery minus) is not bypassing the charge controller. This error will not auto-reset. If the error remains, please contact your dealer, there might be a hardware defect."},{"c":"Err 22","t":"fault","p":"section: Internal temperature sensor failure","m":"Dahili sıcaklık sensörü arızası","o":"Internal temperature sensor failure","r":"Dahili sıcaklık ölçümleri aralık dışında. Üniteyi yeniden başlatmak için tüm kabloları ayırın ve ardından yeniden bağlayın. Bu hata otomatik olarak sıfırlanmaz. Hata devam ederse satıcınızla iletişime geçin, donanım arızası olabilir.","ro":"The internal temperature measurements are out of range. Disconnect all wires, and then reconnect all wires, to restart the unit. This error will not auto-reset. If the error remains, please contact your dealer, there might be a hardware defect."},{"c":"Err 23","t":"fault","p":"section: Internal temperature sensor failure","m":"Dahili sıcaklık sensörü arızası","o":"Internal temperature sensor failure","r":"Dahili sıcaklık ölçümleri aralık dışında. Üniteyi yeniden başlatmak için tüm kabloları ayırın ve ardından yeniden bağlayın. Bu hata otomatik olarak sıfırlanmaz. Hata devam ederse satıcınızla iletişime geçin, donanım arızası olabilir.","ro":"The internal temperature measurements are out of range. Disconnect all wires, and then reconnect all wires, to restart the unit. This error will not auto-reset. If the error remains, please contact your dealer, there might be a hardware defect."},{"c":"Err 24","t":"fault","p":"section: Fan failure","m":"Fan arızası","o":"Fan failure","r":"Bu hata, fana enerji verildiğini ancak devrenin fanın çektiği herhangi bir akım ölçmediğini gösterir. Büyük olasılıkla fan bozuk veya engellenmiş. Satıcınızla iletişime geçin, donanım arızası olabilir. Yalnızca Skylla-IP44 ve Skylla-IP65 şarj cihazları için geçerlidir.","ro":"This error indicates that the fan is powered on but the circuit does not measure any current draw by the fan. Most likely its either broken or obstructed. Please contact your dealer, there might be a hardware defect. Applies to Skylla-IP44 & Skylla-IP65 chargers only."},{"c":"Err 26","t":"fault","p":"section: Terminal overheated","m":"Terminal aşırı ısındı","o":"Terminal overheated","r":"Güç terminalleri aşırı ısındı; kablo tipi ve tel (damar) tipi dahil kablolamayı kontrol edin ve/veya mümkünse cıvataları sıkın. Bu hata otomatik olarak sıfırlanır.","ro":"Power terminals overheated, check wiring, including the wiring type and type of strands, and/or fasten bolts if possible. This error will auto-reset."},{"c":"Err 27","t":"fault","p":"section: Charger short circuit","m":"Şarj cihazı kısa devre","o":"Charger short circuit","r":"Bu durum akü tarafında bir aşırı akım durumunu gösterir. Bu hata otomatik olarak sıfırlanır. Otomatik sıfırlanmazsa şarj kontrol cihazını tüm güç kaynaklarından ayırın, 3 dakika bekleyin ve yeniden enerji verin. Hata devam ederse şarj kontrol cihazı muhtemelen arızalıdır.","ro":"This condition indicates an over-current condition on the battery side. This error will auto-reset. If the error does not auto-reset disconnect the charge controller from all power-sources, wait 3 minutes, and power up again. If the error persists the charge controller is probably faulty."},{"c":"Err 28","t":"fault","p":"section: Power stage issue","m":"Güç katı sorunu","o":"Power stage issue","r":"Bu hata otomatik olarak sıfırlanmaz. Tüm kabloları ayırın ve ardından yeniden bağlayın. Hata devam ederse şarj kontrol cihazı muhtemelen arızalıdır.","ro":"This error will not auto-reset. Disconnect all wires, and then reconnect all wires. If the error persists the charge controller is probably faulty."},{"c":"Err 29","t":"fault","p":"section: Over-Charge protection","m":"Aşırı şarj koruması","o":"Over-Charge protection","r":"Bu hata, akü gerilimi float geriliminin altına düştüğünde otomatik olarak sıfırlanır. Aküyü aşırı şarjdan korumak için akü bağlantısı kesilir.","ro":"This error will auto-reset once the battery voltage drops below the float voltage. To protect the battery from over-charging the battery is disconnected."},{"c":"Err 33","t":"fault","p":"section: PV over-voltage","m":"PV aşırı gerilim","o":"PV over-voltage","r":"Bu hata, PV gerilimi güvenli sınıra düştükten sonra otomatik olarak sıfırlanır. Bu hata, PV dizisi yapılandırmasının açık devre gerilimi açısından bu şarj cihazı için kritik olduğunun göstergesidir. Yapılandırmayı kontrol edin ve gerekirse panelleri yeniden düzenleyin.","ro":"This error will auto-reset after PV-voltage has dropped to safe limit. This error is an indication that the PV-array configuration with regard to open-circuit voltage is critical for this charger. Check configuration, and if required, re-organise panels."},{"c":"Err 34","t":"fault","p":"section: PV over-current","m":"PV aşırı akım","o":"PV over-current","r":"Güneş paneli dizisinden gelen akım nominal akım sınırını aştı. Bu hata dahili bir sistem arızası nedeniyle oluşabilir. Şarj cihazını tüm güç kaynaklarından ayırın, 3 dakika bekleyin ve yeniden enerji verin. Hata devam ederse kontrol cihazı muhtemelen arızalıdır, satıcınızla iletişime geçin.","ro":"The current from the solar-panel array has exceeded the rated current limit. This error could be generated due to an internal system fault. Disconnect the charger from all power-sources, wait 3 minutes, and power-up again. If the error persists the controller is probably faulty, contact your dealer."},{"c":"Err 35","t":"fault","p":"section: PV over-power","m":"PV aşırı güç","o":"PV over-power","r":"MPPT RS, Inverter RS ve Multi RS ürünleri için geçerlidir. Bu hataya neden olan sorunlar giderildiğinden yazılımınızı en az v1.08 sürümüne yükseltin. v1.08 veya daha yeni yazılım kullanıyorsanız bu hata dahili DC geriliminin çok yüksek olduğunu gösterir. Bu hata otomatik olarak sıfırlanır. Otomatik sıfırlanmazsa şarj kontrol cihazını tüm güç kaynaklarından ayırın, 3 dakika bekleyin ve yeniden enerji verin. Hata devam ederse şarj kontrol cihazı muhtemelen arızalıdır.","ro":"Applies to the MPPT RS, Inverter RS and Multi RS products. Please upgrade your firmware to at least v1.08 as the issues causing this error have been addressed. If you are using firmware v1.08 or newer this error indicates that the internal dc voltage is too high. This error will auto-reset. If the error does not auto-reset disconnect the charge controller from all power-sources, wait 3 minutes, and power up again. If the error persists the charge controller is probably faulty."},{"c":"Err 38","t":"fault","p":"section: PV Input shutdown","m":"PV girişi kapatıldı","o":"PV Input shutdown","r":"Bu hatalar göründüğünde, aküyü aşırı şarjdan korumak için PV girişi dahili olarak kısa devre edilir. Başka herhangi bir sorun gidermeden önce en güncel yazılım sürümüne güncellediğinizden emin olun. Hatadan kurtarma: Önce güneş panellerini ve aküyü ayırın. 3 dakika bekleyin, ardından önce aküyü, sonra panelleri yeniden bağlayın. Hata devam ederse şarj kontrol cihazı muhtemelen arızalıdır.","ro":"When these errors show, the PV Input is internally shorted in order to protect the battery from over-charging. Prior to any other trouble shooting, make sure to update to the latest firmware version. Error recovery: First disconnect the solar panels and disconnect the battery. Wait for 3 minutes, then reconnect the battery first and next the panels. If the error persists the charge controller is probably faulty."},{"c":"Err 39","t":"fault","p":"section: PV Input shutdown","m":"PV girişi kapatıldı","o":"PV Input shutdown","r":"Bu hatalar göründüğünde, aküyü aşırı şarjdan korumak için PV girişi dahili olarak kısa devre edilir. Başka herhangi bir sorun gidermeden önce en güncel yazılım sürümüne güncellediğinizden emin olun. Hatadan kurtarma: Akü gerilimi maksimum gerilim ayarının (normalde Eşitleme veya Absorpsiyon gerilimleri) altına düştüğünde şarj cihazı otomatik olarak çalışmaya devam eder. Arızanın sıfırlanması bir dakika da sürebilir. Hata devam ederse şarj kontrol cihazı muhtemelen arızalıdır.","ro":"When these errors show, the PV Input is internally shorted in order to protect the battery from over-charging. Prior to any other trouble shooting, make sure to update to the latest firmware version. Error recovery: The charger will automatically resume operation once the battery voltage drops below its maximum voltage setting (normally Equalisation or Absorption voltages). It can also takes a minute to reset the fault. If the error persists the charge controller is probably faulty."},{"c":"Err 40","t":"fault","p":"section: PV Input failed to shutdown","m":"PV girişi kapatılamadı","o":"PV Input failed to shutdown","r":"Şarj cihazı PV girişini kapatamazsa, aküyü aşırı şarjdan veya akü terminallerinde yüksek gerilim oluşmasından korumak için güvenli moda geçer. Bunun için şarj cihazı şarjı durdurur ve kendi çıkışını ayırır. Şarj cihazı arızalı hale gelir.","ro":"If the charger is unable to turn off the PV input, it will go into a safe mode in order to protect the battery from over-charging or having a high voltage on the battery terminals. In order to do that, the charger will stop charging and disconnect its own output. The charger will become faulty."},{"c":"Err 41","t":"fault","p":"section: PV isolation failure","m":"PV izolasyon arızası","o":"PV isolation failure","r":"PV panel izolasyon direnci çok düşük. PV dizisi kablolamasını ve panel izolasyonunu kontrol edin. İnverterler veya Multi'ler: Sorun giderildiğinde inverter otomatik olarak yeniden başlar. Solar şarj cihazları: İzoleli akü şarj cihazı çalışmaya devam eder. Sorun giderildikten sonra bu uyarıyı temizlemek için şarj cihazını yeniden başlatın.","ro":"PV panel isolation resistance too low. Check the PV array cabling and panel isolation. Inverters or Multis: The inverter restarts automatically once the issue is resolved. Solar Chargers: The isolated battery charger remains operational. Once the issue is resolved restart the charger to clear this warning."},{"c":"Err 42","t":"fault","p":"section: PV isolation failure","m":"PV izolasyon arızası","o":"PV isolation failure","r":"PV dizisindeki toprak kaçak akımı izin verilen 30mA sınırını aşıyor. PV dizisi kablolamasını ve panel izolasyonunu kontrol edin. AC çalışmasına devam etmek için PV dizisini PV şalteriyle ayırmayı değerlendirin.","ro":"The ground leakage current in the PV array exceeds the allowed 30mA limit. Check the PV array cabling and panel isolation. Consider disconnecting the PV array using the PV switch to resume AC operation."},{"c":"Err 43","t":"fault","p":"section: Ground fault detected","m":"Toprak arızası algılandı","o":"Ground fault detected","r":"Nötr ile Toprak arasındaki gerilim farkı çok yüksek. Bu hata otomatik olarak sıfırlanmaz. Tesisatı kontrol edin ve üniteyi güç anahtarıyla yeniden başlatın.","ro":"The voltage difference between Neutral and Ground is too high. This error will not auto-reset. Check the installation and restart the unit using the power-switch."},{"c":"Err 50","t":"fault","p":"section: Inverter overload, Inverter peak current","m":"İnverter aşırı yük, İnverter tepe akımı","o":"Inverter overload, Inverter peak current","r":"Aşırı akım açma seviyesi sürekli aşılırsa inverter kapanır: 30 saniye bekler ve yeniden başlar. Üç yeniden başlatmanın ardından, yeniden başlatmadan sonraki 30 saniye içinde tekrar aşırı yük oluşursa inverter kapanır ve kapalı kalır. İnverteri yeniden başlatmak için Off, ardından On konumuna getirin. Hata devam ederse cihazları kapatarak veya ayırarak AC out terminalindeki yükü azaltın.","ro":"If the over current trip level is continuously exceeded, the inverter will shut down: wait 30 seconds and then restart. After three restarts followed by another overload within 30 seconds of restarting, the inverter will shutdown and remain off. To restart the inverter, switch it Off, then On. If the error persists reduce the load on the AC out terminal by switching off or disconnecting appliances."},{"c":"Err 51","t":"fault","p":"section: Inverter temperature too high","m":"İnverter sıcaklığı çok yüksek","o":"Inverter temperature too high","r":"Yüksek ortam sıcaklığı veya uzun süreli yüksek yük, aşırı sıcaklık nedeniyle kapanmaya yol açabilir. Yükü azaltın ve/veya inverteri daha iyi havalandırılan bir alana taşıyın ve fan çıkışlarının yakınında engel olup olmadığını kontrol edin. İnverter 30 saniye sonra yeniden başlar. İnverter birden fazla denemeden sonra kapalı kalmaz.","ro":"A high ambient temperature or enduring high load may result in shut down to over temperature. Reduce load and/or move inverter to better ventilated area and check for obstructions near the fan outlets. The inverter will restart after 30 seconds. The inverter will not stay off after multiple retries."},{"c":"Err 52","t":"fault","p":"section: Inverter overload, Inverter peak current","m":"İnverter aşırı yük, İnverter tepe akımı","o":"Inverter overload, Inverter peak current","r":"Aşırı akım açma seviyesi sürekli aşılırsa inverter kapanır: 30 saniye bekler ve yeniden başlar. Üç yeniden başlatmanın ardından, yeniden başlatmadan sonraki 30 saniye içinde tekrar aşırı yük oluşursa inverter kapanır ve kapalı kalır. İnverteri yeniden başlatmak için Off, ardından On konumuna getirin. Hata devam ederse cihazları kapatarak veya ayırarak AC out terminalindeki yükü azaltın.","ro":"If the over current trip level is continuously exceeded, the inverter will shut down: wait 30 seconds and then restart. After three restarts followed by another overload within 30 seconds of restarting, the inverter will shutdown and remain off. To restart the inverter, switch it Off, then On. If the error persists reduce the load on the AC out terminal by switching off or disconnecting appliances."},{"c":"Err 53","t":"fault","p":"section: Inverter output voltage","m":"İnverter çıkış gerilimi","o":"Inverter output voltage","r":"Akü gerilimi düşerken AC çıkışa büyük bir yük uygulanırsa inverter uygun çıkış gerilimini koruyamaz. Çalışmaya devam etmek için aküyü yeniden şarj edin veya AC yükleri azaltın.","ro":"If the battery voltage is getting low and a large load is applied to the AC output the inverter is unable to maintain the proper output voltage. Re-charge the battery or reduce the AC loads to continue operation."},{"c":"Err 54","t":"fault","p":"section: Inverter output voltage","m":"İnverter çıkış gerilimi","o":"Inverter output voltage","r":"Akü gerilimi düşerken AC çıkışa büyük bir yük uygulanırsa inverter uygun çıkış gerilimini koruyamaz. Çalışmaya devam etmek için aküyü yeniden şarj edin veya AC yükleri azaltın. Hata, dolu aküde inverter (yüksüz) açılır açılmaz ortaya çıkıyorsa neden büyük olasılıkla değiştirilebilir dahili sigortanın atmış olmasıdır. Destek için Victron satıcınızla iletişime geçin.","ro":"If the battery voltage is getting low and a large load is applied to the AC output the inverter is unable to maintain the proper output voltage. Re-charge the battery or reduce the AC loads to continue operation. If the error immediately pops up when switching on the inverter (without load) on a full battery the cause is most likely a broken replaceable internal fuse. Contact your Victron dealer for support."},{"c":"Err 55","t":"fault","p":"section: Inverter self test failed","m":"İnverter kendi kendine test başarısız","o":"Inverter self test failed","r":"İnverter çıkışını etkinleştirmeden önce tanılama testleri yapar. Bu testlerden biri başarısız olursa bir hata mesajı görüntülenir ve inverter açılmaz. Önce inverteri Off, ardından On konumuna getirerek yeniden başlatmayı deneyin. Hata devam ederse inverter muhtemelen arızalıdır.","ro":"The inverter performs diagnostic tests before it activates its output. In the case that one of these tests fails an error message is displayed and the inverter does not turn on. First try to restart the inverter, by switching it Off, and then On. If error persists the inverter is probably faulty."},{"c":"Err 56","t":"fault","p":"section: Inverter self test failed","m":"İnverter kendi kendine test başarısız","o":"Inverter self test failed","r":"İnverter çıkışını etkinleştirmeden önce tanılama testleri yapar. Bu testlerden biri başarısız olursa bir hata mesajı görüntülenir ve inverter açılmaz. Önce inverteri Off, ardından On konumuna getirerek yeniden başlatmayı deneyin. Hata devam ederse inverter muhtemelen arızalıdır.","ro":"The inverter performs diagnostic tests before it activates its output. In the case that one of these tests fails an error message is displayed and the inverter does not turn on. First try to restart the inverter, by switching it Off, and then On. If error persists the inverter is probably faulty."},{"c":"Err 57","t":"fault","p":"section: Inverter ac voltage on output","m":"İnverter çıkışında AC gerilim","o":"Inverter ac voltage on output","r":"İnverter açılmadan önce AC out terminalinde zaten AC gerilim var. AC out'un bir şebeke prizine veya başka bir invertere bağlı olmadığını kontrol edin. Bu hata otomatik olarak sıfırlanmaz. Tesisatı kontrol edin ve üniteyi güç anahtarıyla yeniden başlatın.","ro":"There is already AC voltage on the AC out terminal before switching on the inverter. Check that the AC out is not connected to a mains outlet or to another inverter. This error will not auto-reset. Check the installation and restart the unit using the power-switch."},{"c":"Err 58","t":"fault","p":"section: Inverter self test failed","m":"İnverter kendi kendine test başarısız","o":"Inverter self test failed","r":"İnverter çıkışını etkinleştirmeden önce tanılama testleri yapar. Bu testlerden biri başarısız olursa bir hata mesajı görüntülenir ve inverter açılmaz. Önce inverteri Off, ardından On konumuna getirerek yeniden başlatmayı deneyin. Hata devam ederse inverter muhtemelen arızalıdır.","ro":"The inverter performs diagnostic tests before it activates its output. In the case that one of these tests fails an error message is displayed and the inverter does not turn on. First try to restart the inverter, by switching it Off, and then On. If error persists the inverter is probably faulty."},{"c":"Err 59","t":"fault","p":"section: ACIN1 relay test fault","m":"ACIN1 röle testi arızası","o":"ACIN1 relay test fault","r":"Ayırma düzeneğinin otomatik kontrolü başarısız. Bu genellikle AC giriş katında bozuk bir röleyi (yapışmış kontak) gösterir.","ro":"Automatic checking of the disconnect means failure. This usually indicates a broken relay (sticky contact) in the AC input stage."},{"c":"Information 65","t":"warning","p":"section: Communication warning","m":"Haberleşme uyarısı","o":"Communication warning","r":"Paralel bağlı kontrol cihazlarından biriyle haberleşme kesildi. Uyarıyı temizlemek için kontrol cihazını kapatıp tekrar açın","ro":"Communication with one of the paralleled controllers was lost. To clear the warning, switch the controller off and back on"},{"c":"Information 66","t":"warning","p":"section: Incompatible device","m":"Uyumsuz cihaz","o":"Incompatible device","r":"Kontrol cihazı, farklı ayarlara ve/veya farklı şarj algoritmasına sahip başka bir kontrol cihazıyla paralel bağlanıyor. Tüm ayarların aynı olduğundan emin olun ve tüm şarj cihazlarının yazılımını en güncel sürüme güncelleyin. Bu hata, MPPT'ler VE.Smart ağı için yapılandırılmışken bir GX cihazına bağlandığında da görünür. VE.Smart ağ özelliklerini devre dışı bırakın ve bunun yerine GX üzerinde DVCC kullanın.","ro":"The controller is being paralleled to another controller that has different settings and/or a different charge algorithm. Make sure all settings are the same and update firmware on all chargers to the latest version. This error also appears if MPPTs are connected to a GX device while configured for a VE.Smart network. Disable the VE.Smart networking features and use DVCC on the GX instead."},{"c":"Err 67","t":"fault","p":"section: BMS Connection lost","m":"BMS bağlantısı koptu","o":"BMS Connection lost","r":"Bu hata, şarj cihazı bir BMS tarafından kontrol edilecek şekilde yapılandırıldığı halde hiçbir BMS kontrol mesajı almadığında görünür. Çözüm: şarj cihazı ile BMS arasındaki bağlantıyı kontrol edin.","ro":"This error shows when the charger is configured to be controlled by a BMS, but does not receive any BMS control messages. Solution: check the connection between the charger and the BMS."},{"c":"Err 68","t":"fault","p":"section: Network misconfigured","m":"Ağ yanlış yapılandırılmış","o":"Network misconfigured","r":"SmartSolar/BlueSolar MPPT VE.Can (FW sürümü v1.04 veya üzeri) ve SmartSolar VE.Direct MPPT (FW sürümü v1.47) için geçerlidir. SmartSolar VE.Direct MPPT'lerde hatayı temizlemek için FW sürümünü v1.48 veya üzerine güncelleyin. SmartSolar/BlueSolar MPPT VE.Can'de hatayı temizlemek için yazılımı güncelleyin. Hata devam ederse nedeni, şarj cihazının hem VE.Direct kablosuyla hem de VE.Can üzerinden bağlı olmasıdır. Bu desteklenmez. İki kablodan birini çıkarın.","ro":"Applies to SmartSolar/BlueSolar MPPTs VE.Can (FW version v1.04 or higher) and SmartSolar VE.Direct MPPTs (FW version v1.47). To clear the error on the SmartSolar VE.Direct MPPTs update the FW version to v1.48 or higher. To clear the error on the SmartSolar/BlueSolar MPPTs VE.Can, update the software. If the error persists, it will be because the charger is connected with both a VE.Direct cable and on VE.Can. That is not supported. Remove one of the two cables."},{"c":"Err 69","t":"fault","p":"section: Network misconfigured","m":"Ağ yanlış yapılandırılmış","o":"Network misconfigured","r":"Inverter RS ve Multi RS modelleri için geçerlidir. Yazılım sürümü 1.11 ve üzeri. Aynı CAN bus üzerinde farklı sistem yapılandırmalarına sahip üniteler var. Tüm ünitelerin \"Single Phase\" veya \"Three Phase\" olarak ve tüm ünitelerin \"50Hz\" veya \"60Hz\" olarak ayarlandığından emin olun. Yapılandırma düzeltilene kadar tüm üniteler kapalı kalır, ardından üniteler çalışmaya devam eder.","ro":"Applies to Inverter RS and Multi RS models. Firmware versions 1.11 and higher. There are units present on the same can bus that have different system configurations. Please ensure that all units are set to either \"Single Phase\" or \"Three Phase\" and all units are set to either \"50Hz\" or \"60Hz\". All units will remain off until the configuration is fixed, after which the units will resume operation."},{"c":"Err 70","t":"fault","p":"section: Network misconfigured","m":"Ağ yanlış yapılandırılmış","o":"Network misconfigured","r":"Inverter RS modelleri için geçerlidir. Yazılım sürümü 1.11 ve üzeri. Inverter RS üniteleri bir Multi RS ve/veya Transfer Switch ile eşleştirilemez.","ro":"Applies to Inverter RS models. Firmware versions 1.11 and higher. Inverter RS units cannot be paired with a Multi RS and/or Transfer Switch."},{"c":"Err 71","t":"fault","p":"section: Network misconfigured","m":"Ağ yanlış yapılandırılmış","o":"Network misconfigured","r":"Inverter RS ve Multi RS modelleri için geçerlidir. Yazılım sürümü 1.11 ve üzeri. CAN bus üzerinde uyumsuz yazılıma sahip üniteler var. Tüm ünitelerin aynı yazılım sürümüne güncellendiğinden emin olun.","ro":"Applies to Inverter RS and Multi RS models. Firmware versions 1.11 and higher. There are units present with incompatible firmware on the can bus. Make sure that all units are updated to the same firmware version."},{"c":"Err 72","t":"fault","p":"section: Phase rotation","m":"Faz sırası","o":"Phase rotation","r":"Inverter RS ve Multi RS modelleri için geçerlidir. Yazılım sürümü 1.12 ve üzeri. Faz sırasının doğru olup olmadığını kontrol edin: L1->L2->L3. İnverterler çalışmaya devam eder, şebekeye bağlanmazlar. Sorun giderildiğinde üniteler bağlanır.","ro":"Applies to Inverter RS and Multi RS models. Firmware versions 1.12 and higher. Check the if the phase order is correct L1->L2->L3. The inverters remain operational, they won't connect to the grid. Once the issue is resolved the units will connect."},{"c":"Err 73","t":"fault","p":"section: Multiple AC inputs","m":"Birden fazla AC giriş","o":"Multiple AC inputs","r":"Inverter RS ve Multi RS modelleri için geçerlidir. Yazılım sürümü 1.12 ve üzeri. Faz başına şebekeye yalnızca bir etkin bağlantıya izin verilir; fazla olan bağlantıyı kaldırın veya kapatın. İnverterler çalışmaya devam eder, şebekeye bağlanmazlar. Sorun giderildiğinde üniteler bağlanır.","ro":"Applies to Inverter RS and Multi RS models. Firmware versions 1.12 and higher. Per phase only one active connection to the grid is allowed, remove or switch off the redundant connection. The inverters remain operational, they won't connect to the grid. Once the issue is resolved the units will connect."},{"c":"Err 74","t":"fault","p":"section: Too many units in parallel","m":"Paralelde çok fazla ünite","o":"Too many units in parallel","r":"Inverter RS ve Multi RS modelleri için geçerlidir. Yazılım sürümü 1.12 ve üzeri. Paralel inverter sayısı, Multi RS'in veya Transfer switch'in AC giriş rölesinin aktarım kapasitesiyle uyuşmuyor. İnverterler çalışmaya devam eder, şebekeye bağlanmazlar. Sorun giderildiğinde üniteler bağlanır.","ro":"Applies to Inverter RS and Multi RS models. Firmware versions 1.12 and higher. The number of inverters in parallel doesn't match with the transfer capabilities of the ac input relay of the Multi RS or Transfer switch. The inverters remain operational, they won't connect to the grid. Once the issue is resolved the units will connect."},{"c":"Err 75","t":"fault","p":"section: Network misconfigured","m":"Ağ yanlış yapılandırılmış","o":"Network misconfigured","r":"Multi RS modelleri için geçerlidir. Yazılım sürümü 1.19 ve üzeri. Üç fazlı çalışma, seçilen şebeke koduyla birlikte henüz sertifikalı değildir. İnverterler çalışmaya devam eder, şebekeye bağlanmazlar.","ro":"Applies to Multi RS models. Firmware versions 1.19 and higher. Three phase operation is not yet certified in combination with the selected grid code. The inverters remain operational, they won't connect to the grid."},{"c":"Err 76","t":"fault","p":"section: Network incomplete","m":"Ağ eksik","o":"Network incomplete","r":"Inverter RS ve Multi RS modelleri için geçerlidir. Ağ bağlantılı bir kurulumu çalıştırmak için yeterli ünite olmadığından inverterler kapanır. Gerekli tüm ünitelere enerji verildiğini ve CAN arayüz kablolarının düzgün bağlandığını kontrol edin. Tesisat düzeltilene kadar tüm üniteler kapalı kalır, ardından üniteler çalışmaya devam eder.","ro":"Applies to Inverter RS and Multi RS models. The inverters shut down because there are insufficient units to operate a networked setup. Check if all required units are powered on and that the CAN interface cables are connected properly. All units remain off until the installation is fixed, after which the units resume operation."},{"c":"Err 77","t":"warning","p":"section: Settings sync disabled","m":"Ayar senkronizasyonu devre dışı","o":"Settings sync disabled","r":"Inverter RS ve Multi RS modelleri için geçerlidir. Yazılım v1.29 ve üzeri. Bu, ağ bağlantılı bir kurulumda sistem ayarları senkronizasyonunun bazı cihazlarda etkin olup tüm ünitelerde etkin olmadığı karma bir yapılandırmayı gösteren bir uyarıdır. Üniteler çalışmaya devam eder; uyarıyı temizlemek için sistem ayarları senkronizasyonunu tüm ünitelerde etkinleştirin veya devre dışı bırakın.","ro":"Applies to Inverter RS and Multi RS models. Firmware v1.29 and higher. This is a warning that indicates a mixed configuration in a networked setup where system settings synchronisation is enabled on some devices but not on all units. The units remain operational, to clear the warning either enable or disable system settings synchronisation on all units."},{"c":"Err 80","t":"fault","p":"section: PV Input shutdown","m":"PV girişi kapatıldı","o":"PV Input shutdown","r":"Bu hatalar göründüğünde, aküyü aşırı şarjdan korumak için PV girişi dahili olarak kısa devre edilir. Başka herhangi bir sorun gidermeden önce en güncel yazılım sürümüne güncellediğinizden emin olun. Hatadan kurtarma: Önce güneş panellerini ve aküyü ayırın, ardından burada açıklanan sıfırlama prosedürünü izleyin (bağlantılı sayfa: mppt_pv_short_relay_reset). Hata devam ederse şarj kontrol cihazı muhtemelen arızalıdır.","ro":"When these errors show, the PV Input is internally shorted in order to protect the battery from over-charging. Prior to any other trouble shooting, make sure to update to the latest firmware version. Error recovery: First disconnect the solar panels and disconnect the battery, then follow the reset procedure described here (linked page: mppt_pv_short_relay_reset). If the error persists the charge controller is probably faulty."},{"c":"Err 81","t":"fault","p":"section: PV Input shutdown","m":"PV girişi kapatıldı","o":"PV Input shutdown","r":"Bu hatalar göründüğünde, aküyü aşırı şarjdan korumak için PV girişi dahili olarak kısa devre edilir. Başka herhangi bir sorun gidermeden önce en güncel yazılım sürümüne güncellediğinizden emin olun. Hatadan kurtarma: Önce güneş panellerini ve aküyü ayırın, ardından burada açıklanan sıfırlama prosedürünü izleyin (bağlantılı sayfa: mppt_pv_short_relay_reset). Hata devam ederse şarj kontrol cihazı muhtemelen arızalıdır.","ro":"When these errors show, the PV Input is internally shorted in order to protect the battery from over-charging. Prior to any other trouble shooting, make sure to update to the latest firmware version. Error recovery: First disconnect the solar panels and disconnect the battery, then follow the reset procedure described here (linked page: mppt_pv_short_relay_reset). If the error persists the charge controller is probably faulty."},{"c":"Err 82","t":"fault","p":"section: PV Input shutdown","m":"PV girişi kapatıldı","o":"PV Input shutdown","r":"Bu hatalar göründüğünde, aküyü aşırı şarjdan korumak için PV girişi dahili olarak kısa devre edilir. Başka herhangi bir sorun gidermeden önce en güncel yazılım sürümüne güncellediğinizden emin olun. Hatadan kurtarma: Önce güneş panellerini ve aküyü ayırın, ardından burada açıklanan sıfırlama prosedürünü izleyin (bağlantılı sayfa: mppt_pv_short_relay_reset). Hata devam ederse şarj kontrol cihazı muhtemelen arızalıdır.","ro":"When these errors show, the PV Input is internally shorted in order to protect the battery from over-charging. Prior to any other trouble shooting, make sure to update to the latest firmware version. Error recovery: First disconnect the solar panels and disconnect the battery, then follow the reset procedure described here (linked page: mppt_pv_short_relay_reset). If the error persists the charge controller is probably faulty."},{"c":"Err 83","t":"fault","p":"section: PV Input shutdown","m":"PV girişi kapatıldı","o":"PV Input shutdown","r":"Bu hatalar göründüğünde, aküyü aşırı şarjdan korumak için PV girişi dahili olarak kısa devre edilir. Başka herhangi bir sorun gidermeden önce en güncel yazılım sürümüne güncellediğinizden emin olun. Hatadan kurtarma: Önce güneş panellerini ve aküyü ayırın, ardından burada açıklanan sıfırlama prosedürünü izleyin (bağlantılı sayfa: mppt_pv_short_relay_reset). Hata devam ederse şarj kontrol cihazı muhtemelen arızalıdır.","ro":"When these errors show, the PV Input is internally shorted in order to protect the battery from over-charging. Prior to any other trouble shooting, make sure to update to the latest firmware version. Error recovery: First disconnect the solar panels and disconnect the battery, then follow the reset procedure described here (linked page: mppt_pv_short_relay_reset). If the error persists the charge controller is probably faulty."},{"c":"Err 84","t":"fault","p":"section: PV Input shutdown","m":"PV girişi kapatıldı","o":"PV Input shutdown","r":"Bu hatalar göründüğünde, aküyü aşırı şarjdan korumak için PV girişi dahili olarak kısa devre edilir. Başka herhangi bir sorun gidermeden önce en güncel yazılım sürümüne güncellediğinizden emin olun. Hatadan kurtarma: Önce güneş panellerini ve aküyü ayırın. 3 dakika bekleyin, ardından önce aküyü, sonra panelleri yeniden bağlayın. Hata devam ederse şarj kontrol cihazı muhtemelen arızalıdır.","ro":"When these errors show, the PV Input is internally shorted in order to protect the battery from over-charging. Prior to any other trouble shooting, make sure to update to the latest firmware version. Error recovery: First disconnect the solar panels and disconnect the battery. Wait for 3 minutes, then reconnect the battery first and next the panels. If the error persists the charge controller is probably faulty."},{"c":"Err 85","t":"fault","p":"section: PV Input shutdown","m":"PV girişi kapatıldı","o":"PV Input shutdown","r":"Bu hatalar göründüğünde, aküyü aşırı şarjdan korumak için PV girişi dahili olarak kısa devre edilir. Başka herhangi bir sorun gidermeden önce en güncel yazılım sürümüne güncellediğinizden emin olun. Hatadan kurtarma: Önce güneş panellerini ve aküyü ayırın. 3 dakika bekleyin, ardından önce aküyü, sonra panelleri yeniden bağlayın. Hata devam ederse şarj kontrol cihazı muhtemelen arızalıdır.","ro":"When these errors show, the PV Input is internally shorted in order to protect the battery from over-charging. Prior to any other trouble shooting, make sure to update to the latest firmware version. Error recovery: First disconnect the solar panels and disconnect the battery. Wait for 3 minutes, then reconnect the battery first and next the panels. If the error persists the charge controller is probably faulty."},{"c":"Err 86","t":"fault","p":"section: PV Input shutdown","m":"PV girişi kapatıldı","o":"PV Input shutdown","r":"Bu hatalar göründüğünde, aküyü aşırı şarjdan korumak için PV girişi dahili olarak kısa devre edilir. Başka herhangi bir sorun gidermeden önce en güncel yazılım sürümüne güncellediğinizden emin olun. Hatadan kurtarma: Önce güneş panellerini ve aküyü ayırın. 3 dakika bekleyin, ardından önce aküyü, sonra panelleri yeniden bağlayın. Hata devam ederse şarj kontrol cihazı muhtemelen arızalıdır.","ro":"When these errors show, the PV Input is internally shorted in order to protect the battery from over-charging. Prior to any other trouble shooting, make sure to update to the latest firmware version. Error recovery: First disconnect the solar panels and disconnect the battery. Wait for 3 minutes, then reconnect the battery first and next the panels. If the error persists the charge controller is probably faulty."},{"c":"Err 87","t":"fault","p":"section: PV Input shutdown","m":"PV girişi kapatıldı","o":"PV Input shutdown","r":"Bu hatalar göründüğünde, aküyü aşırı şarjdan korumak için PV girişi dahili olarak kısa devre edilir. Başka herhangi bir sorun gidermeden önce en güncel yazılım sürümüne güncellediğinizden emin olun. Hatadan kurtarma: Önce güneş panellerini ve aküyü ayırın. 3 dakika bekleyin, ardından önce aküyü, sonra panelleri yeniden bağlayın. Hata devam ederse şarj kontrol cihazı muhtemelen arızalıdır.","ro":"When these errors show, the PV Input is internally shorted in order to protect the battery from over-charging. Prior to any other trouble shooting, make sure to update to the latest firmware version. Error recovery: First disconnect the solar panels and disconnect the battery. Wait for 3 minutes, then reconnect the battery first and next the panels. If the error persists the charge controller is probably faulty."},{"c":"Err 114","t":"fault","p":"section: CPU temperature too high","m":"CPU sıcaklığı çok yüksek","o":"CPU temperature too high","r":"Bu hata CPU soğuduktan sonra sıfırlanır. Hata devam ederse ortam sıcaklığını kontrol edin ve şarj cihazı kabininin hava giriş ve çıkış deliklerinin yakınında engel olup olmadığına bakın. Soğutmayla ilgili montaj talimatları için kılavuza bakın. Hata devam ederse kontrol cihazı muhtemelen arızalıdır.","ro":"This error will reset after the CPU has cooled down. If the error persists, check the ambient temperature and check for obstructions near the air inlet and outlet holes of the charger cabinet. Check manual for mounting instructions with regard to cooling. If error persists the controller is probably faulty."},{"c":"Err 116","t":"fault","p":"section: Calibration data lost","m":"Kalibrasyon verisi kayboldu","o":"Calibration data lost","r":"Ünite çalışmıyorsa ve 116 hatası etkin hata olarak görünüyorsa ünite arızalıdır; değişim için satıcınızla iletişime geçin. Hata yalnızca geçmiş verilerinde bulunuyorsa ve ünite normal çalışıyorsa bu hata güvenle yok sayılabilir.","ro":"If the unit does not work and error 116 pops up as the active error the unit is faulty, contact your dealer for a replacement. If the error is only present in the history data and the unit operates normally this error can be ignored safely."},{"c":"Err 117","t":"fault","p":"section: Incompatible firmware","m":"Uyumsuz yazılım (firmware)","o":"Incompatible firmware","r":"Bu hata, bir yazılım güncellemesinin tamamlanmadığını, dolayısıyla cihazın yalnızca kısmen güncellendiğini gösterir. Olası nedenler: kablosuz güncelleme sırasında cihazın kapsama dışında kalması, bir kablonun çıkması veya güncelleme sırasında gücün kesilmesi. Düzeltmek için güncellemenin yeniden denenmesi gerekir; cihazınız için doğru yazılımı Victron Professional Portal'dan indirin","ro":"This error indicates that a firmware update did not complete, so the device is only partially updated. Possible causes are: device out of range when updating over the air, a cable got disconnected or power was lost during the update session. To fix this the update needs to be retried, download the correct firmware for your device from the Victron Professional Portal"},{"c":"Err 119","t":"fault","p":"section: Settings data lost","m":"Ayar verisi kayboldu","o":"Settings data lost","r":"Şarj cihazı yapılandırmasını okuyamıyor ve durdu. Bu hata otomatik olarak sıfırlanmaz. Tekrar çalıştırmak için: Önce fabrika ayarlarına geri yükleyin. (Victron Connect'te sağ üstte, üç noktaya tıklayın) Şarj kontrol cihazını tüm güç kaynaklarından ayırın; 3 dakika bekleyin ve yeniden enerji verin. Şarj cihazını yeniden yapılandırın. Bu hata hiç oluşmaması gerektiğinden lütfen durumu Victron satıcınıza bildirin ve Victron'a iletmesini isteyin.","ro":"The charger cannot read its configuration, and stopped. This error will not auto-reset. To get it working again: First, restore it to factory defaults. (top right in Victron Connect, click on the three dots) Disconnect the charge controller from all power-sources; wait 3 minutes, and power up again. Reconfigure the charger. Please do report this to your Victron dealer and ask him to escalate it to Victron; as this error should never happen."},{"c":"Err 121","t":"fault","p":"section: Tester fail","m":"Test cihazı hatası (Tester fail)","o":"Tester fail","r":"Ünite çalışmıyorsa ve 121 hatası etkin hata olarak görünüyorsa ünite arızalıdır; değişim için satıcınızla iletişime geçin. Hata yalnızca geçmiş verilerinde bulunuyorsa ve ünite normal çalışıyorsa bu hata güvenle yok sayılabilir.","ro":"If the unit does not work and error 121 pops up as the active error the unit is faulty, contact your dealer for a replacement. If the error is only present in the history data and the unit operates normally this error can be ignored safely."},{"c":"Err 200","t":"fault","p":"section: Internal DC voltage error","m":"Dahili DC gerilim hatası","o":"Internal DC voltage error","r":"Ünite, dahili DC-DC dönüştürücüsünü etkinleştirirken dahili tanılama yapar. Bu hata DC-DC dönüştürücüde bir sorun olduğunu gösterir. Bu hata otomatik olarak sıfırlanmaz. Tesisatı kontrol edin ve üniteyi güç anahtarıyla yeniden başlatın. Hata devam ederse ünite muhtemelen arızalıdır.","ro":"The unit performs internal diagnostics when activating its internal DC-DC converter. This error indicates that something is wrong with the DC-DC converter. This error will not auto-reset. Check the installation and restart the unit using the power-switch. If the error persists the unit is probably faulty."},{"c":"Err 201","t":"fault","p":"section: Internal DC voltage error","m":"Dahili DC gerilim hatası","o":"Internal DC voltage error","r":"MPPT RS, Inverter RS ve Multi RS için geçerlidir. Önce yazılımı v1.08 veya daha yeni sürüme güncellediğinizden emin olun. v1.08 veya sonrasına güncelledikten sonra hata hâlâ oluşuyorsa ünitenin içindeki bir ölçüm devresi bozuk demektir. Bu hata otomatik olarak sıfırlanmaz. Tesisatı kontrol edin ve üniteyi güç anahtarıyla yeniden başlatın. Yukarıda belirtilen yazılım güncellemesinden sonra bile hata devam ederse ünite büyük olasılıkla arızalıdır ve onarım/değişim için gönderilmelidir.","ro":"Applies to the MPPT RS, Inverter RS and Multi RS. First, make sure to update the firmware to v1.08 or later. If the error still occurs after updating to v1.08 or later, then it means that a measurement circuit inside the unit is broken. This error will not auto-reset. Check the installation and restart the unit using the power-switch. If the error persists, even after above mentioned firmware update, the unit is most likely faulty and must be sent in for repair/replacement."},{"c":"Err 202","t":"fault","p":"section: Internal GFCI sensor error","m":"Dahili GFCI sensör hatası","o":"Internal GFCI sensor error","r":"Artık akımı ölçmek için kullanılan sensör dahili kendi kendine testi geçemedi. Bu hata otomatik olarak sıfırlanmaz. Tesisatı kontrol edin ve üniteyi güç anahtarıyla yeniden başlatın. Hata devam ederse ünite muhtemelen arızalıdır ve onarım/değişim için gönderilmelidir.","ro":"The sensor used to measure residual current did not pass the internal self test. This error will not auto-reset. Check the installation and restart the unit using the power-switch. If the error persists the unit is probably faulty and must be sent in for repair/replacement."},{"c":"Err 203","t":"fault","p":"section: Internal supply voltage error","m":"Dahili besleme gerilimi hatası","o":"Internal supply voltage error","r":"Ünite, dahili gerilim beslemelerini etkinleştirirken dahili tanılama yapar. Bu hata bir dahili besleme geriliminde sorun olduğunu gösterir. Bu hata otomatik olarak sıfırlanmaz. Tesisatı kontrol edin ve üniteyi güç anahtarıyla yeniden başlatın. Hata devam ederse ünite muhtemelen arızalıdır.","ro":"The unit performs internal diagnostics when activating its internal voltage supplies. This error indicates that something is wrong with an internal supply voltage. This error will not auto-reset. Check the installation and restart the unit using the power-switch. If the error persists the unit is probably faulty."},{"c":"Err 205","t":"fault","p":"section: Internal supply voltage error","m":"Dahili besleme gerilimi hatası","o":"Internal supply voltage error","r":"Ünite, dahili gerilim beslemelerini etkinleştirirken dahili tanılama yapar. Bu hata bir dahili besleme geriliminde sorun olduğunu gösterir. Bu hata otomatik olarak sıfırlanmaz. Tesisatı kontrol edin ve üniteyi güç anahtarıyla yeniden başlatın. Hata devam ederse ünite muhtemelen arızalıdır.","ro":"The unit performs internal diagnostics when activating its internal voltage supplies. This error indicates that something is wrong with an internal supply voltage. This error will not auto-reset. Check the installation and restart the unit using the power-switch. If the error persists the unit is probably faulty."},{"c":"Err 212","t":"fault","p":"section: Internal supply voltage error","m":"Dahili besleme gerilimi hatası","o":"Internal supply voltage error","r":"Ünite, dahili gerilim beslemelerini etkinleştirirken dahili tanılama yapar. Bu hata bir dahili besleme geriliminde sorun olduğunu gösterir. Bu hata otomatik olarak sıfırlanmaz. Tesisatı kontrol edin ve üniteyi güç anahtarıyla yeniden başlatın. Hata devam ederse ünite muhtemelen arızalıdır.","ro":"The unit performs internal diagnostics when activating its internal voltage supplies. This error indicates that something is wrong with an internal supply voltage. This error will not auto-reset. Check the installation and restart the unit using the power-switch. If the error persists the unit is probably faulty."},{"c":"Err 215","t":"fault","p":"section: Internal supply voltage error","m":"Dahili besleme gerilimi hatası","o":"Internal supply voltage error","r":"Ünite, dahili gerilim beslemelerini etkinleştirirken dahili tanılama yapar. Bu hata bir dahili besleme geriliminde sorun olduğunu gösterir. Bu hata otomatik olarak sıfırlanmaz. Tesisatı kontrol edin ve üniteyi güç anahtarıyla yeniden başlatın. Hata devam ederse ünite muhtemelen arızalıdır.","ro":"The unit performs internal diagnostics when activating its internal voltage supplies. This error indicates that something is wrong with an internal supply voltage. This error will not auto-reset. Check the installation and restart the unit using the power-switch. If the error persists the unit is probably faulty."}]},{"id":"solis-grid-tied","g":"solis","brand":"Solis (Ginlong)","name":"Şebeke bağlantılı (string) inverter alarm kodları","lang":"en","src":{"t":"Solis Inverter Alarm Codes (Complete List) - Solis North America support article, modified Fri, Apr 25, 2025","url":"https://usservice.solisinverters.com/support/solutions/articles/73000560423-alarm-code-overview-for-solis-inverters","k":"web"},"codes":[{"c":"OV-G-V 01 (1010)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1010)","m":"Şebeke gerilimi, ayarlanan süre boyunca standart kodun 1. seviye aşırı gerilim sınırından yüksek.","o":"Grid voltage is higher than standard code's 1st level overvoltage limit for the set peirod of time.","r":"1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.","ro":"1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points."},{"c":"OV-G-V 02 (1010)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1010)","m":"Şebeke gerilimi anlık değeri, nominal gerilim tepe değerinin 1,35 katının üzerinde.","o":"Grid voltage transient value is over 1.35 times of rated voltage peak value.","r":"1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.","ro":"1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points."},{"c":"OV-G-V 03 (1010)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1010)","m":"Şebeke gerilimi, standart koddaki 10 dakikalık aşırı gerilim sınırından yüksek.","o":"Grid voltage is higher than the 10min overvoltage limit in the standard code.","r":"1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.","ro":"1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points."},{"c":"OV-G-V 04 (1010)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1010)","m":"Şebeke gerilimi, ayarlanan süre boyunca standart kodun 2. seviye aşırı gerilim sınırından yüksek.","o":"Grid voltage is higher than standard code's 2nd level overvoltage limit for the set peirod of time.","r":"1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.","ro":"1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points."},{"c":"OV-G-V 05 (1010)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1010)","m":"Şebeke gerilimi anlık değeri, 200 ms'den uzun süre nominal gerilim tepe değerinin 1,35 katının üzerinde.","o":"Grid voltage transient value is over 1.35 times of rated voltage peak value over 200ms.","r":"1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.","ro":"1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points."},{"c":"UN-G-V (1011)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1011)","m":"Şebeke gerilimi sınırın altında.","o":"Grid voltage is lower than the limit.","r":"1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.","ro":"1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points."},{"c":"OV-G-F (1012)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1012)","m":"Şebeke frekansı sınırın üzerinde.","o":"Grid frequency is higher the limit.","r":"1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.","ro":"1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points."},{"c":"UN-G-F (1013)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1013)","m":"Şebeke frekansı sınırın altında.","o":"Grid frequency is lower the limit.","r":"1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.","ro":"1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points."},{"c":"Backfeed_Iac (1014)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1014)","m":"AC geri besleme akımı","o":"AC backfeed current","r":"1. İnverteri yeniden başlatın; hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"1. Restart the inverter, if it is still not ruled out, please contact the manufacturer's customer service."},{"c":"NO-Grid (1015)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1015)","m":"Şebeke yok","o":"No grid","r":"1. Şebekenin düzgün bağlanıp bağlanmadığını doğrulayın. 2. Bağlı şebekenin normal olup olmadığını doğrulayın. 3. Şebeke Standardının (Grid Standard) doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Şebeke bağlantısı normalse, AC gerilim ayrıntıları ve gerilimin nerede ölçüldüğü bilgisiyle üreticinin müşteri hizmetleriyle iletişime geçmeniz gerekir.","ro":"1. Confirm whether the power grid is properly connected. 2. Confirm whether the connected power grid is normal. 3. Check if the Grid Standard is set correctly. 3. If the grid connection is normal, you need to contact manufacturer's customer service with information of AV Voltage details and where voltage was measured."},{"c":"G-PHASE (1016)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1016)","m":"Şebekede 3 faz dengesiz","o":"Grid has unbalanced 3phase","r":"1. Şebekenin düzgün bağlanıp bağlanmadığını doğrulayın. 2. Bağlı şebekenin normal olup olmadığını doğrulayın. 3. Şebeke bağlantısı normalse üreticinin müşteri hizmetleriyle iletişime geçmeniz gerekir.","ro":"1. Confirm whether the power grid is properly connected. 2. Confirm whether the connected power grid is normal. 3. If the grid connection is normal, you need to contact manufacturer's customer service."},{"c":"G-F-FLU (1017)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1017)","m":"Şebeke frekansı anormal","o":"Grid frequency is abnormal","r":"1. Şebekenin düzgün bağlanıp bağlanmadığını doğrulayın. 2. Bağlı şebekenin normal olup olmadığını doğrulayın. 3. Şebeke bağlantısı normalse üreticinin müşteri hizmetleriyle iletişime geçmeniz gerekir.","ro":"1. Confirm whether the power grid is properly connected. 2. Confirm whether the connected power grid is normal. 3. If the grid connection is normal, you need to contact manufacturer's customer service."},{"c":"OV-G-I (1018)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1018)","m":"Şebeke çıkış aşırı akımı","o":"Grid output overcurrent","r":"1. Şebekenin düzgün bağlanıp bağlanmadığını doğrulayın. 2. Bağlı şebekenin normal olup olmadığını doğrulayın. 3. Şebeke bağlantısı normalse üreticinin müşteri hizmetleriyle iletişime geçmeniz gerekir.","ro":"1. Confirm whether the power grid is properly connected. 2. Confirm whether the connected power grid is normal. 3. If the grid connection is normal, you need to contact manufacturer's customer service."},{"c":"IGFOL-F (1019)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1019)","m":"Şebeke akımı izleme hatası","o":"Grid current tracking error","r":"1. İnverteri yeniden başlatın; hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"1. Restart the inverter, if it is still not ruled out, please contact the manufacturer's customer service."},{"c":"PHASE-FAULT (101A)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 101A)","m":"Anormal şebeke faz açısı","o":"Abnormal grid phase angle","r":"1. AC tarafı kablolamasının doğru olup olmadığını kontrol edin. 2. Şebeke faz açısının 120° olup olmadığını kontrol edin. 3. İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"1. Check whether the AC side wiring is correct. 2. Check whether the grid phase angle is 120°. 3. Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"OV-DC (1020)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1020)","m":"DC aşırı gerilim","o":"DC overvoltage","r":"1. Giriş geriliminin inverterin maksimum giriş gerilimini aşıp aşmadığını kontrol edin; 2. İnverteri yeniden başlatın 3. Hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"1. Check whether the input voltage exceeds the maximum input voltage of the inverter; 2. Restart the inverter 3. If it is still not ruled out, please contact the manufacturer's customer service."},{"c":"BoostFal (1020)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1020)","m":"DC yükseltici (boost) devre arızası","o":"DC boost circuit fault","r":"İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"OV-BUS (1021)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1021)","m":"DC bus aşırı gerilim","o":"DC bus overvoltage","r":"1. Giriş geriliminin inverterin maksimum giriş gerilimini aşıp aşmadığını kontrol edin; 2. İnverteri yeniden başlatın 3. Hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"1. Check whether the input voltage exceeds the maximum input voltage of the inverter; 2. Restart the inverter 3. If it is still not ruled out, please contact the manufacturer's customer service."},{"c":"UNB-BUS (1022)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1022)","m":"DC bus gerilimi ve DC bus yarı gerilimi doğru değil","o":"DC bus voltage and DC bus half voltage is not correct","r":"1. İnverterin bus geriliminin ve bus yarı geriliminin doğru olup olmadığını kontrol edin, 2. İnverteri yeniden başlatın 3. Hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"1. Check whether the inverter bus voltage and bus half voltage are correct, 2. Restart the inverter 3. If it is still not ruled out, please contact the manufacturer's customer service."},{"c":"UN-BUS02 (1023)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1023)","m":"DC bus geriliminin anormal gösterimi","o":"Abnormal display of DC bus voltage"},{"c":"UN-BUS (1023)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1023)","m":"DC bus gerilimi çok düşük","o":"DC bus voltage is too low","r":"1. Giriş geriliminin çok düşük olup olmadığını kontrol edin 2. İnverteri yeniden başlatın 3. Hâlâ giderilmezse lütfen üreticinin satış sonrası mühendisiyle iletişime geçin.","ro":"1. Check whether the input voltage is too low 2. Restart the inverter 3. If it is still not ruled out, please contact the manufacturer's after sales engineer."},{"c":"DC-INTF. (1027)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1027)","m":"Anormal DC giriş akımı","o":"Abnormal DC input current","r":"1. DC kablolamasının yanlış bağlanıp bağlanmadığını veya hasarlı olup olmadığını kontrol edin. 2. İnverteri yeniden başlatın. 3. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"1. Check whether the DC wiring is falsely connected or damaged. 2. Restart the inverter. 3. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"Reve-DC (1028)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1028)","m":"DC ters bağlanmış.","o":"DC reversely connected.","r":"1. DC kablolamasının ters olup olmadığını kontrol edin. 2. Kablonun doğru kesitte olup olmadığını kontrol edin. 3. Doğru Şebeke Standardının (Grid Standard) ayarlanıp ayarlanmadığını kontrol edin. 4. İnverteri yeniden başlatın 5. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"1. Check whether the DC wiring is reversed. 2. Check whether the wire has correct size. 3. Check if correct Grid Standard is set. 4. Restart the inverter 5. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"PvMidIso (1029)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1029)","m":"PV orta nokta düşük izolasyon koruması","o":"PV middle point low insulation protection","r":"1. Hatanın bildirildiği zamanı kontrol edin. Hata sabah erken, öğleden sonra geç saatte veya yağmurlu bir günde bildiriliyorsa bu normal bir durumdur. Havadaki nem artar, empedans düşer ve ISO hatası kolayca bildirilir; 2. Multimetrenin direnç kademesiyle PV dizisinin toprağa göre direncini ölçün; direnç 20kΩ'un üzerinde olmalıdır; empedans çok düşükse PV dizisi ile toprak arasındaki izolasyonu kontrol edin veya panel ile inverter arasına yeni kablo çekin 3. Multimetreyle N teli ile toprak teli arasındaki direnci ölçün. Bu değer sıfıra yakın olmalıdır. Aksi halde AC N teli ile toprak teli arasındaki bağlantıda sorun vardır. AC kablolamasını kontrol edin; 4. Yazılım sürümünün en güncel olup olmadığını kontrol edin. Yazılımı güncellemeyi deneyebilirsiniz (yönetmeliklerdeki sürekli değişiklikler nedeniyle ISO algılama eşiği de sürüm yükseltmeleriyle değişmektedir) 5. Yukarıdakiler normalse satış sonrası servisle iletişime geçin.","ro":"1. Check the time when the error is reported. If the error is reported in the early morning or late afternoon or on a rainy day, it is a normal phenomenon. The moisture in the air increases, the impedance becomes low, and it is easy to report the ISO; 2. Use the resistance level of the multimeter to measure the resistance of the PV string to the ground , and the resistance should be above 20kΩ; if the impedance is too low, please check the insulation between the PV string and the ground, or make a new cable between panel and the inverter 3. Use a multimeter to measure the resistance of the N wire and the ground wire. This value should be close to zero. Otherwise, there is a problem with the connection between the AC N wire and the ground wire. Please check the AC wiring; 4. Please check whether the software version is the latest. You can try to update the software (due to the continuous changes in regulations, the ISO detection threshold is also changed along with version upgrade) 5. If the above is normal, please contact after-sales service."},{"c":"PVGndRun (1029)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1029)","m":"İnverterin PV terminali çalışma sırasında topraklanmış.","o":"The PV terminal of the inverter is grounded during operation.","r":"1. İnvertere bağlı PV dizisinin topraklanmış olup olmadığını kontrol edin ve multimetrenin DC kademesiyle kontrol edin.","ro":"1. Check that the PV string connected to the inverter is grounded, and use a multimeter to check the DC gear."},{"c":"Vbus-Sam (102A)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 102A)","m":"DC bus gerilimi ve DC bus yarı gerilimi doğru değil.","o":"DC bus voltage and DC bus half voltage is not correct.","r":"1. İnverterin bus geriliminin ve bus yarı geriliminin doğru olup olmadığını kontrol edin 2. İnverteri yeniden başlatın 3. Hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"1. Check whether the inverter bus voltage and bus half are correct 2. Restart the inverter 3. If it is still not ruled out, please contact the manufacturer's customer service."},{"c":"GRID-INTF. (1030)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1030)","m":"Şebeke paraziti (enterferans)","o":"Grid interference","r":"1. Aynı hatta birden fazla inverter kurulu ve şebeke gerilim dalga şekli ideal değil. 2. Şebeke filtrelerinin ayarlanması gerekir. \"Special Setting\" içindeki şebeke filtresini değiştirmek sorunu çözebilir. 3. Akış aşağısındaki (downstream) ekipmanın değiştirilmesi veya onarılması gerekir. İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"1. Multiple inverters installed in line and the grid voltage wave is non-ideal. 2. Grid filters need to be set. Changing the grid filter in the \"Special Setting\" may solve the problem. 3. Downstream equipment needs to be changed or repaired. Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"INI-FAULT (1031)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1031)","m":"DSP başlatma arızası.","o":"DSP initializing fault.","r":"İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"OV-TEM (1032)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1032)","m":"IGBT'lerin yakınındaki iç sıcaklık sınırın üzerinde. Tipik olarak 1 fazlı inverterlerde 90°C 3 fazlı inverterlerde 115°C","o":"The internal temperature near IGBTs is beyond the limitation. Typically 90°C for 1P inverters 115°C for 3P inverters","r":"1: İnverterin kurulum yerinin kullanım kılavuzundaki gereksinimleri karşılayıp karşılamadığını kontrol edin. (Doğrudan güneş ışığında kurulum? İnverter yanlış monte edilmiş (açı)? Arızalı sıcaklık probu? Sıcaklık probu bağlantısı gevşek?) 2: Ortam sıcaklığını düşürmeyi deneyin 3: İnverteri kapatın ve 15 dakika sonra yeniden başlatın 4: Hata hâlâ devam ediyorsa lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"1: Check whether the installation location of the inverter meets the requirements of the user manual. (Installation in direct sunlight? Inverter mounted incorrectly (angle)? Faulty temperature probe? Loose connection of temperature probe?) 2: Try to lower the ambient temperature 3: Turn off the inverter and restart it after 15 minutes 4: If the error still exists, please contact the manufacturer's customer service."},{"c":"PV ISO-PRO 01 (1033)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1033)","m":"Düşük PV izolasyon koruması","o":"Low PV insulation protection","r":"1. Hatanın bildirildiği zamanı kontrol edin. Hata sabah erken, öğleden sonra geç saatte veya yağmurlu bir günde bildiriliyorsa bu normal bir durumdur. Havadaki nem artar, empedans düşer ve ISO hatası kolayca bildirilir; 2. Multimetrenin direnç kademesiyle PV dizisinin toprağa göre direncini ölçün; direnç 20kΩ'un üzerinde olmalıdır; empedans çok düşükse PV dizisi ile toprak arasındaki izolasyonu kontrol edin veya panel ile inverter arasına yeni kablo çekin 3. Multimetreyle N teli ile toprak teli arasındaki direnci ölçün. Bu değer sıfıra yakın olmalıdır. Aksi halde AC N teli ile toprak teli arasındaki bağlantıda sorun vardır. AC kablolamasını kontrol edin; 4. Yazılım sürümünün en güncel olup olmadığını kontrol edin. Yazılımı güncellemeyi deneyebilirsiniz (yönetmeliklerdeki sürekli değişiklikler nedeniyle ISO algılama eşiği de sürüm yükseltmeleriyle değişmektedir) 5. Yukarıdakiler normalse satış sonrası servisle iletişime geçin.","ro":"1. Check the time when the error is reported. If the error is reported in the early morning or late afternoon or on a rainy day, it is a normal phenomenon. The moisture in the air increases, the impedance becomes low, and it is easy to report the ISO; 2. Use the resistance level of the multimeter to measure the resistance of the PV string to the ground , and the resistance should be above 20kΩ; if the impedance is too low, please check the insulation between the PV string and the ground, or make a new cable between panel and the inverter 3. Use a multimeter to measure the resistance of the N wire and the ground wire. This value should be close to zero. Otherwise, there is a problem with the connection between the AC N wire and the ground wire. Please check the AC wiring; 4. Please check whether the software version is the latest. You can try to update the software (due to the continuous changes in regulations, the ISO detection threshold is also changed along with version upgrade) 5. If the above is normal, please contact after-sales service."},{"c":"PV ISO-PRO 02 (1033)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1033)","m":"Düşük PV izolasyon koruması","o":"Low PV insulation protection","r":"1. Hatanın bildirildiği zamanı kontrol edin. Hata sabah erken, öğleden sonra geç saatte veya yağmurlu bir günde bildiriliyorsa bu normal bir durumdur. Havadaki nem artar, empedans düşer ve ISO hatası kolayca bildirilir; 2. Multimetrenin direnç kademesiyle PV dizisinin toprağa göre direncini ölçün; direnç 20kΩ'un üzerinde olmalıdır; empedans çok düşükse PV dizisi ile toprak arasındaki izolasyonu kontrol edin veya panel ile inverter arasına yeni kablo çekin 3. Multimetreyle N teli ile toprak teli arasındaki direnci ölçün. Bu değer sıfıra yakın olmalıdır. Aksi halde AC N teli ile toprak teli arasındaki bağlantıda sorun vardır. AC kablolamasını kontrol edin; 4. Yazılım sürümünün en güncel olup olmadığını kontrol edin. Yazılımı güncellemeyi deneyebilirsiniz (yönetmeliklerdeki sürekli değişiklikler nedeniyle ISO algılama eşiği de sürüm yükseltmeleriyle değişmektedir) 5. Yukarıdakiler normalse satış sonrası servisle iletişime geçin.","ro":"1. Check the time when the error is reported. If the error is reported in the early morning or late afternoon or on a rainy day, it is a normal phenomenon. The moisture in the air increases, the impedance becomes low, and it is easy to report the ISO; 2. Use the resistance level of the multimeter to measure the resistance of the PV string to the ground , and the resistance should be above 20kΩ; if the impedance is too low, please check the insulation between the PV string and the ground, or make a new cable between panel and the inverter 3. Use a multimeter to measure the resistance of the N wire and the ground wire. This value should be close to zero. Otherwise, there is a problem with the connection between the AC N wire and the ground wire. Please check the AC wiring; 4. Please check whether the software version is the latest. You can try to update the software (due to the continuous changes in regulations, the ISO detection threshold is also changed along with version upgrade) 5. If the above is normal, please contact after-sales service."},{"c":"ILeak-PRO 01 (1034)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1034)","m":"Kaçak akım koruması","o":"Leakage current protection","r":"1. Sorunun tek bir diziden kaynaklanıp kaynaklanmadığını belirlemek için her diziyi sırayla tek tek bağlayın. Dizilerden biri takıldığında hata yoksa sorunun dizi kaynaklı olduğu belirlenebilir. Sorunlu dizide izolasyon hasarı veya başka sorun olup olmadığını kontrol edin. A: Hasarlı PV kablo izolasyonu. B: PV kablosu yanlış kesitte. C: Akış aşağısında arızalı trafo. D: RSD kablolaması yanlış. E: Gömülü AC kabloları suya doymuş F: AC kablosu düşük kaliteli 2. Bu hata yalnızca yağmurlu günde veya sabahları oluşuyorsa, modülün yaşlanması nedeniyle kaçak akım çok büyüktür. Hava güneşli olduğunda veya havadaki nem azaldığında hata otomatik olarak silinir. 3. Bu sorun yazılımın uzaktan yükseltilmesiyle çözülebilir. Lütfen müşteri destek ekibimizle iletişime geçin.","ro":"1. Connect each string of components individually in turn to determine whether it is caused by a single string problem. If there is no error when inserting one of the string, it can be determined that it is caused by the string problem. Check whether the problematic string has broken insulation or other problems. A: Damaged PV wire insulation. B: PV wire is incorrect gauge. C: Faulty transformer downstream. D: Incorrect wiring of RSD. E: Buried AC wires are saturated with Wire F: AC Wire is low quality 2. If this error occurs only on a rainy day or in the morning, the leakage current is too large due to the aging of the module. The error will be automatically cleared when it is sunny or when the air humidity decreases. 3. This issue may be solved by remotely upgrading the software. Please contact our customer support team."},{"c":"ILeak-PRO 02 (1034)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1034)","m":"Kaçak akım koruması","o":"Leakage current protection","r":"1. Sorunun tek bir diziden kaynaklanıp kaynaklanmadığını belirlemek için her diziyi sırayla tek tek bağlayın. Dizilerden biri takıldığında hata yoksa sorunun dizi kaynaklı olduğu belirlenebilir. Sorunlu dizide izolasyon hasarı veya başka sorun olup olmadığını kontrol edin. A: Hasarlı PV kablo izolasyonu. B: PV kablosu yanlış kesitte. C: Akış aşağısında arızalı trafo. D: RSD kablolaması yanlış. E: Gömülü AC kabloları suya doymuş F: AC kablosu düşük kaliteli 2. Bu hata yalnızca yağmurlu günde veya sabahları oluşuyorsa, modülün yaşlanması nedeniyle kaçak akım çok büyüktür. Hava güneşli olduğunda veya havadaki nem azaldığında hata otomatik olarak silinir. 3. Bu sorun yazılımın uzaktan yükseltilmesiyle çözülebilir. Lütfen müşteri destek ekibimizle iletişime geçin.","ro":"1. Connect each string of components individually in turn to determine whether it is caused by a single string problem. If there is no error when inserting one of the string, it can be determined that it is caused by the string problem. Check whether the problematic string has broken insulation or other problems. A: Damaged PV wire insulation. B: PV wire is incorrect gauge. C: Faulty transformer downstream. D: Incorrect wiring of RSD. E: Buried AC wires are saturated with Wire F: AC Wire is low quality 2. If this error occurs only on a rainy day or in the morning, the leakage current is too large due to the aging of the module. The error will be automatically cleared when it is sunny or when the air humidity decreases. 3. This issue may be solved by remotely upgrading the software. Please contact our customer support team."},{"c":"ILeak-PRO 03 (1034)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1034)","m":"Kaçak akım koruması","o":"Leakage current protection","r":"1. Sorunun tek bir diziden kaynaklanıp kaynaklanmadığını belirlemek için her diziyi sırayla tek tek bağlayın. Dizilerden biri takıldığında hata yoksa sorunun dizi kaynaklı olduğu belirlenebilir. Sorunlu dizide izolasyon hasarı veya başka sorun olup olmadığını kontrol edin. A: Hasarlı PV kablo izolasyonu. B: PV kablosu yanlış kesitte. C: Akış aşağısında arızalı trafo. D: RSD kablolaması yanlış. E: Gömülü AC kabloları suya doymuş F: AC kablosu düşük kaliteli 2. Bu hata yalnızca yağmurlu günde veya sabahları oluşuyorsa, modülün yaşlanması nedeniyle kaçak akım çok büyüktür. Hava güneşli olduğunda veya havadaki nem azaldığında hata otomatik olarak silinir. 3. Bu sorun yazılımın uzaktan yükseltilmesiyle çözülebilir. Lütfen müşteri destek ekibimizle iletişime geçin.","ro":"1. Connect each string of components individually in turn to determine whether it is caused by a single string problem. If there is no error when inserting one of the string, it can be determined that it is caused by the string problem. Check whether the problematic string has broken insulation or other problems. A: Damaged PV wire insulation. B: PV wire is incorrect gauge. C: Faulty transformer downstream. D: Incorrect wiring of RSD. E: Buried AC wires are saturated with Wire F: AC Wire is low quality 2. If this error occurs only on a rainy day or in the morning, the leakage current is too large due to the aging of the module. The error will be automatically cleared when it is sunny or when the air humidity decreases. 3. This issue may be solved by remotely upgrading the software. Please contact our customer support team."},{"c":"ILeak-PRO 04 (1034)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1034)","m":"Kaçak akım koruması","o":"Leakage current protection","r":"1. Sorunun tek bir diziden kaynaklanıp kaynaklanmadığını belirlemek için her diziyi sırayla tek tek bağlayın. Dizilerden biri takıldığında hata yoksa sorunun dizi kaynaklı olduğu belirlenebilir. Sorunlu dizide izolasyon hasarı veya başka sorun olup olmadığını kontrol edin. A: Hasarlı PV kablo izolasyonu. B: PV kablosu yanlış kesitte. C: Akış aşağısında arızalı trafo. D: RSD kablolaması yanlış. E: Gömülü AC kabloları suya doymuş F: AC kablosu düşük kaliteli 2. Bu hata yalnızca yağmurlu günde veya sabahları oluşuyorsa, modülün yaşlanması nedeniyle kaçak akım çok büyüktür. Hava güneşli olduğunda veya havadaki nem azaldığında hata otomatik olarak silinir. 3. Bu sorun yazılımın uzaktan yükseltilmesiyle çözülebilir. Lütfen müşteri destek ekibimizle iletişime geçin.","ro":"1. Connect each string of components individually in turn to determine whether it is caused by a single string problem. If there is no error when inserting one of the string, it can be determined that it is caused by the string problem. Check whether the problematic string has broken insulation or other problems. A: Damaged PV wire insulation. B: PV wire is incorrect gauge. C: Faulty transformer downstream. D: Incorrect wiring of RSD. E: Buried AC wires are saturated with Wire F: AC Wire is low quality 2. If this error occurs only on a rainy day or in the morning, the leakage current is too large due to the aging of the module. The error will be automatically cleared when it is sunny or when the air humidity decreases. 3. This issue may be solved by remotely upgrading the software. Please contact our customer support team."},{"c":"RelayChk-FAIL (1035)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1035)","m":"Röle kendi kendine test koruması","o":"Relay selfcheck protection","r":"İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"DSP-B-Sam-Fau (1036)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1036)","m":"DSP yazılımı eksik veya hatalı","o":"Missing or error from DSP software","r":"1. İnverterin DSP yazılım sürüm numarasının mevcut olup olmadığını kontrol edin ve inverteri yeniden başlatmayı deneyin. Hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"1. Check whether the inverter's DSP software version number exists, and try to restart the inverter. If it is still not ruled out, please contact the manufacturer's customer service."},{"c":"DSP-B-FAULT (1036)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1036)","m":"Ana (master) DSP ile bağımlı (slave) DSP arasında arıza","o":"fault between master DSP and slave dsp","r":"İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"DSP-B-Com-Fau (1036)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1036)","m":"DSP yazılımı eksik","o":"DSP software is missing","r":"İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"DCInj-FAULT (1037)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1037)","m":"DC enjeksiyon bileşeni çok büyük.","o":"DC injection component too large.","r":"İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"12Power-FAULT (1038)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1038)","m":"12V güç kaynağı arızası","o":"12V power supply fault","r":"İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"ILeak-Check (1039)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1039)","m":"RCMU kendi kendine test koruması","o":"RCMU Selfcheck protection","r":"İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"UN-TEM (103A)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 103A)","m":"Düşük sıcaklık","o":"Low temperature","r":"Ortam sıcaklığının çok düşük olup olmadığını kontrol edin ve inverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Check whether the ambient temperature is too low and restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"AFCI-Check (1040)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1040)","m":"AFCI kendi kendine test koruması","o":"AFCI selfcheck protection","r":"İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"ARC- FAULT (1041)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1041)","m":"DC devresinde DC ark algılandı","o":"Detected DC arc in the DC circuit","r":"İnverterin DC bağlantısında ark olup olmadığını kontrol edin. 1. MC4 konnektörleri gevşek mi? 2. MC4 konnektörleri kırık mı? 3. İnverter terminalindeki veya sigorta bloğundaki bağlantıyı kontrol edin. 4. Bağlantı kutusundaki (J-Box) bağlantının kötü/gevşek olup olmadığını kontrol edin. 5. Çatlamış/hasarlı PV paneli var mı? 6. Yazılımı (firmware) kontrol edin. 7. Hassasiyet seviyesini kontrol edin. 8. İnverteri yeniden başlatmayı deneyin. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Check if there is an arc in the inverter DC connection. 1. Are the MC4 Heads loose? 2. Are the MC4 heads broken? 3. Check Connection in inverter terminal or fuse block. 4. Check if connection in J-Box is bad/loose. 5. Are any PV panels cracked/damaged? 6. Check Firmware. 7. Check sensitivity level. 8. Try restarting the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"IG-AD (1047)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1047)","m":"Şebeke akımı örnekleme hatası.","o":"Grid current sampling error.","r":"İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"IGBT-OV-I (1048)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1048)","m":"IGBT aşırı akım","o":"IGBT overcurrent","r":"İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"Failsafe (2010)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 2010)","m":"EPM haberleşme hatası","o":"EPM communication fail","r":"İnverter ile EPM/sayaç arasındaki haberleşme bağlantısını kontrol edin.","ro":"Check the communication connection between the inverter and EPM/meter."},{"c":"L&PE FAULT (F017)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code F017)","m":"L ile PE arasında düşük direnç","o":"Low resistance between L and PE","r":"İnverteri yeniden başlatın; hâlâ çözülmezse üreticinin müşteri hizmetleriyle iletişime geçin; AC tarafı kablolamasını kontrol edin; AC tarafında toprak arızası olup olmadığını kontrol edin.","ro":"Restart the inverter, if it is still not resolved, please contact the manufacturer's customer service; check the AC side wiring; check whether there is a ground fault on the AC side."},{"c":"DSP-SelfCheck (1058)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1058)","m":"DSP yazılımı (firmware) donanımla uyuşmuyor","o":"DSP firmware does not match the hardware","r":"1. İnvertere yüklenen yazılım sürümünün doğru olup olmadığını ve yazılım model numarasının model numarasıyla tutarlı olup olmadığını kontrol edin.","ro":"1. Check whether the software version burned by the inverter is correct, and whether the software model number is consistent with the model number."},{"c":"Vg-Sample (1059)","t":"alarm","p":"section: Grid Tied Inverters > Alarm Messages (Alarm Code 1059)","m":"Şebeke gerilimi örnekleme değeri sapmış","o":"The grid voltage sampling value is deviated","r":"1. İnverterin gösterdiği AC gerilim ile multimetrenin ölçtüğü AC gerilim arasında fark olup olmadığını kontrol edin. Fark varsa inverteri yeniden başlatmayı deneyin. Hâlâ giderilmezse lütfen üreticiyle iletişime geçin.","ro":"1. Check whether there is an error between the AC voltage displayed by the inverter and the AC voltage detected by the multimeter. If there is an error, try to restart the inverter. If it is still not eliminated, please contact the manufacturer."},{"c":"DcSpdFail","t":"warning","p":"section: Grid Tied Inverters > Warning Messages","m":"DC SPD arızası","o":"DC SPD fault","r":"İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."},{"c":"Fan Alarm","t":"warning","p":"section: Grid Tied Inverters > Warning Messages","m":"Dahili fan arızası","o":"Internal Fan fault","r":"İnverterin dahili fanının anormal olup olmadığını ve çalışıp çalışmadığını kontrol edin; inverteri yeniden başlatmayı deneyin.","ro":"Check whether the internal fan of the inverter is abnormal and does not start; try to restart the inverter."},{"c":"Fan_H Alarm","t":"warning","p":"section: Grid Tied Inverters > Warning Messages","m":"Harici fan arızası","o":"External Fan fault","r":"Harici fanın anormal olup olmadığını ve çalışıp çalışmadığını kontrol edin; inverteri yeniden başlatmayı deneyin; harici fanı değiştirmek/fanı temizlemek için kılavuza bakın.","ro":"Check whether the external fan is abnormal and does not start; try to restart the inverter; refer to the manual to replace the external fan/clean the fan."},{"c":"FuseFail","t":"warning","p":"section: Grid Tied Inverters > Warning Messages","m":"125K-EHV-5G ve sigortalı Kore 100K modelinde sigorta alarmı","o":"Fuse alarm on 125K-EHV-5G and Korean 100K with fuse model","r":"İnverteri yeniden başlatın ve kılavuza bakarak sigortayı değiştirin. Hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Restart the inverter and replace the fuse referring to the manual. If it is still not eliminated, please contact the manufacturer's customer service."},{"c":"Surge Alarm","t":"warning","p":"section: Grid Tied Inverters > Warning Messages","m":"Şebekede ani gerilim (surge) var","o":"Gird has surge","r":"Şebekede ani gerilim var. Satış sonrası bilgi analizi içindir, inverterin çalışmasını etkilemez.","ro":"Grid has surge. It is for after-sale information analysis, doesn't affect inverter operation."},{"c":"VgSpdFail","t":"warning","p":"section: Grid Tied Inverters > Warning Messages","m":"AC SPD arızası","o":"AC SPD fault","r":"İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.","ro":"Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service."}]},{"id":"akilli-36-72kw","g":"akilli","brand":"Akıllı inverter (kılavuzda marka basılı değil)","name":"3,6 / 6,5 / 7,2 kW akıllı inverter (kılavuz Sürüm 1.5)","lang":"tr","src":{"t":"Akıllı İnvertör Kullanım Kılavuzu — 3.6KW / 6.5KW / 7.2KW Solar Inverter / Şarj Cihazı","rev":"Sürüm 1.5","k":"owner","x":"Kılavuz büyük ölçüde makine çevirisidir; satırlar kılavuzun kendi ifadesiyle verilir, köşeli parantezler aktaranın açıklamasıdır."},"codes":[{"c":"01","t":"fault","m":"İnvertör kapalıyken fan kilitlenir.","p":"s.48","d":"F01","r":"Sorun giderme tablosu (s.55): 'Hata kodu 01 – Fan arızası' → 'Fanı değiştirin.'"},{"c":"02","t":"fault","m":"Aşırı sıcaklık","p":"s.48","d":"F02","r":"Sorun giderme tablosu (s.55): 'İnvertör bileşeninin iç sıcaklığı 100 °C'nin üzerindedir.' → Ünitenin hava akışının tıkanıp tıkanmadığını veya ortam sıcaklığının çok yüksek olup olmadığını kontrol edin."},{"c":"03","t":"fault","m":"Akü voltajı çok yüksek","p":"s.48","d":"F03","r":"Sorun giderme tablosu (s.55): 'Pil aşırı şarj olmuş.' → 'Onarım merkezine dönün.' ; 'Akü voltajı çok yüksek.' → 'Pillerin teknik özelliklerinin ve miktarının gereksinimleri karşılayıp karşılamadığını kontrol edin.'"},{"c":"04","t":"fault","m":"Akü voltajı çok düşük","p":"s.48","d":"F04"},{"c":"05","t":"fault","m":"Çıkış kısa devre.","p":"s.48","d":"F05","r":"Sorun giderme tablosu (s.55): 'Çıkış kısa devre.' → 'Kablolamanın iyi bağlanıp bağlanmadığını kontrol edin ve anormal yükü kaldırın.' ; aynı kod altında ikinci satır: 'Dahili konvertörün sıcaklığı bileşen 120 °C'nin üzerindedir. (Yalnızca 1-3KVA modelleri için kullanılabilir.)' → Ünitenin hava akışının tıkanıp tıkanmadığını veya ortam sıcaklığının çok yüksek olup olmadığını kontrol edin.","n":"İkinci satırdaki '(Yalnızca 1-3KVA modelleri için)' ifadesi bu kılavuzun 3,6/6,5/7,2KW modelleriyle örtüşmüyor; kılavuzdaki haliyle aktarıldı."},{"c":"06","t":"fault","m":"Çıkış voltajı çok yüksek.","p":"s.48","d":"F06","r":"Sorun giderme tablosu (s.55), 'Hata kodu 06/58': 'Çıkış anormal (İnvertör voltajı) 190Vac'ın altında veya 260Vac'den yüksek)' → '1. Bağlı yükü azaltın. 2. Onarım merkezine geri dön'"},{"c":"07","t":"fault","m":"Aşırı yük zaman aşımı","p":"s.48","d":"F07","r":"Sorun giderme tablosu (s.55): 'Aşırı yük hatası. İnvertör % 110 aşırı yükleniyor ve zaman doldu.' → 'Bazılarını kapatarak bağlı yükü azaltın ekipman.'"},{"c":"08","t":"fault","m":"Otobüs voltajı çok yüksek","p":"s.48","d":"F08","r":"Sorun giderme tablosu (s.55), 'Hata kodu 08/09/53/57': 'Dahili bileşenler başarısız oldu.' → 'Onarım merkezine dönün.'","n":"'Otobüs' makine çevirisidir (İng. 'Bus'). Aynı kılavuzda 52 için 'Veri yolu voltajı', uyarı 16 için 'BUS' yazıyor; C kılavuzunda kod 08 'Ortak bara voltajı çok yüksek'. Anlam: BUS/bara voltajı çok yüksek.","u":1},{"c":"09","t":"fault","m":"Veri yolu yumuşak başlatma başarısız oldu","p":"s.48","d":"F09","r":"Sorun giderme tablosu (s.55), 'Hata kodu 08/09/53/57': 'Dahili bileşenler başarısız oldu.' → 'Onarım merkezine dönün.'","n":"'Veri yolu' makine çevirisidir (İng. 'Bus'); C kılavuzunda kod 09 'Ortak Bara başlangıç hatası'.","u":1},{"c":"10","t":"fault","m":"PV aşırı akım","p":"s.48","d":"F10"},{"c":"11","t":"fault","m":"PV aşırı gerilim","p":"s.48","d":"F11"},{"c":"12","t":"fault","m":"DCDC aşırı akım","p":"s.48","d":"F12"},{"c":"13","t":"fault","m":"Akü aşırı akım deşarjı","p":"s.48","d":"F13"},{"c":"51","t":"fault","m":"Aşırı akım","p":"s.48","d":"F51","r":"Sorun giderme tablosu (s.55): 'Aşırı akım veya dalgalanma.' → Üniteyi yeniden başlatın, hata tekrar olursa, lütfen onarım merkezine dönün."},{"c":"52","t":"fault","m":"Veri yolu voltajı çok düşük","p":"s.48","d":"F52","r":"Sorun giderme tablosu (s.55): 'Veri yolu voltajı çok düşük.' → Üniteyi yeniden başlatın, hata tekrar olursa, lütfen onarım merkezine dönün.","n":"'Veri yolu' makine çevirisidir (İng. 'Bus'); C kılavuzunda kod 52 'Ortak Bara voltajı çok düşük'.","u":1},{"c":"53","t":"fault","m":"İnvertör yumuşak başlatma başarısız oldu","p":"s.48","d":"F53","r":"Sorun giderme tablosu (s.55), 'Hata kodu 08/09/53/57': 'Dahili bileşenler başarısız oldu.' → 'Onarım merkezine dönün.'"},{"c":"55","t":"fault","m":"AC çıkışında aşırı DC voltaj","p":"s.48","d":"F55","r":"Sorun giderme tablosu (s.56): 'Çıkış voltajı dengesiz.' → Üniteyi yeniden başlatın, hata tekrar olursa, lütfen onarım merkezine dönün."},{"c":"56","t":"fault","m":"Pil iyi bağlanmamış veya sigorta yanmış.","p":"s.56","r":"Sorun giderme tablosu (s.56): 'Pil iyi bağlanmışsa, lütfen onarıma geri dönün orta.' (='onarım merkezine dönün')","n":"Kod 56, A kılavuzunun 'Hatalar Referans Kodu' tablosunda (s.48) YOK; yalnızca sorun giderme tablosunda (s.56) geçiyor.","u":1},{"c":"57","t":"fault","m":"Akım sensörü arızalandı","p":"s.48","d":"F57","r":"Sorun giderme tablosu (s.55), 'Hata kodu 08/09/53/57': 'Dahili bileşenler başarısız oldu.' → 'Onarım merkezine dönün.'"},{"c":"58","t":"fault","m":"Çıkış voltajı çok düşük","p":"s.48","d":"F58","r":"Sorun giderme tablosu (s.55), 'Hata kodu 06/58': 'Çıkış anormal (İnvertör voltajı) 190Vac'ın altında veya 260Vac'den yüksek)' → '1. Bağlı yükü azaltın. 2. Onarım merkezine geri dön'"},{"c":"60","t":"fault","m":"Güç geri besleme koruması","p":"s.71","d":"F60","r":"s.74 ('İnvertöre gelen akım geri bildirimi algılanır.'): 1. İnvertörün yeniden başlatılması. 2. L/N kablolarının tüm invertörlerde ters bağlanıp bağlanmadığını kontrol edin. 3. Tek fazlı paralel sistem için, paylaşımın tüm invertörlerde bağlı olduğundan emin olun. Üç fazlı sistemi desteklemek için, paylaşım kablolarının invertörlere aynı fazda bağlandığından ve invertörlerde farklı fazlarda bağlantısının kesildiğinden emin olun. 4. Sorun devam ederse, lütfen yükleyicinize başvurun.","n":"Aynı kılavuzda uyarı kodu 60 (BMS, s.80) farklı anlamdadır. 'paylaşım' = akım paylaşım kablosu.","k":"paralel çalışma"},{"c":"71","t":"fault","m":"Ürün yazılımı sürümü tutarsız","p":"s.71","d":"F71","r":"s.74 ('Her invertörün ürün yazılımı sürümü aynı değildir.'): 1. Tüm invertör ürün yazılımını aynı sürüme güncelleyin. 2. LCD ayarı ile her invertörün versiyonunu kontrol edin ve CPU versiyonlarının aynı olduğundan emin olun. Değilse, güncellenecek bellenimi sağlamak için lütfen instraller'ınıza başvurun. 3. Güncellemeden sonra, sorun hala devam ediyorsa, lütfen yükleyicinize başvurun.","n":"Aynı kılavuzda uyarı kodu 71 (BMS, s.80) farklı anlamdadır.","k":"paralel çalışma"},{"c":"72","t":"fault","m":"Akım paylaşım hatası","p":"s.71","d":"F72","r":"s.74 ('Her invertörün çıkış akımı farklı.'): 1. Paylaşım kablolarının iyi bağlanıp bağlanmadığını kontrol edin ve invertörü yeniden başlatın. 2. Sorun devam ederse, lütfen yükleyicinize başvurun.","k":"paralel çalışma"},{"c":"80","t":"fault","m":"CAN hatası","p":"s.71","d":"F80","r":"s.74 ('CAN veri kaybı'): 1. İletişim kablolarının iyi bağlanıp bağlanmadığını kontrol edin ve invertörü yeniden başlatın. 2. Sorun devam ederse, lütfen yükleyicinize başvurun.","k":"paralel çalışma"},{"c":"81","t":"fault","m":"Ana bilgisayar kaybı","p":"s.71","d":"F81","r":"s.74 ('Ana bilgisayar veri kaybı'): 1. İletişim kablolarının iyi bağlanıp bağlanmadığını kontrol edin ve invertörü yeniden başlatın. 2. Sorun devam ederse, lütfen yükleyicinize başvurun.","n":"'Ana bilgisayar' makine çevirisidir (İng. 'Host'); paralel sistemde ana (master) ünite verisinin kaybı.","u":1,"k":"paralel çalışma"},{"c":"82","t":"fault","m":"Senkronizasyon kaybı","p":"s.71","d":"F82","r":"s.74 ('Senkronizasyon veri kaybı'): 1. İletişim kablolarının iyi bağlanıp bağlanmadığını kontrol edin ve invertörü yeniden başlatın. 2. Sorun devam ederse, lütfen yükleyicinize başvurun.","n":"Devreye alma (s.71-72): tüm invertörler aynı anda şebekeye bağlanmazsa sıradaki invertörlerde hata 82 görünür; bu invertörler otomatik yeniden başlar, AC bağlantısı algılanırsa normal çalışır.","k":"paralel çalışma"},{"c":"83","t":"fault","m":"Akü voltajı farklı algılandı","p":"s.71","d":"F83","r":"s.74 ('Her invertörün akü voltajı aynı değildir.'): 1. Tüm invertörlerin aynı akü gruplarını birlikte paylaştığından emin olun. 2. Tüm yükleri çıkarın ve AC girişi ile PV girişini ayırın. Ardından, tüm invertörlerin akü voltajını kontrol edin. Tüm invertörlerden gelen değerler yakınsa, lütfen tüm akü kablolarının aynı uzunlukta ve aynı malzeme türünde olup olmadığını kontrol edin. Aksi takdirde, her bir invertörün akü voltajını kalibre etmek üzere SÇP'yi sağlamak üzere lütfen kurulumcunuzla iletişime geçin. 3. Sorun devam ederse, lütfen yükleyicinize başvurun.","n":"'SÇP' makine çevirisidir (muhtemelen 'SOP').","k":"paralel çalışma"},{"c":"84","t":"fault","m":"AC giriş voltajı ve frekansı farklı algılandı","p":"s.71","d":"F84","r":"s.74: 1. Yardımcı program [=şebeke] kablolama bağlantısını kontrol edin ve invertörü yeniden başlatın. 2. Yardımcı programın [=şebekenin] aynı anda başlatıldığından emin olun. Yardımcı program ve invertörler arasında takılı kesiciler varsa, lütfen tüm kırıcıların aynı anda AC girişini açabildiğinden emin olun. 3. Sorun devam ederse, lütfen yükleyicinize başvurun.","k":"paralel çalışma"},{"c":"85","t":"fault","m":"AC çıkış akımı dengesizliği","p":"s.71","d":"F85","r":"s.74: 1. İnvertörün yeniden başlatılması. 2. Bazı aşırı yükleri kaldırın ve invertörlerin LCD'sinden yük bilgilerini tekrar kontrol edin. Değerler farklıysa, lütfen AC giriş ve çıkış kablolarının aynı uzunlukta ve malzeme türünde olup olmadığını kontrol edin. 3. Sorun devam ederse, lütfen yükleyicinize başvurun.","k":"paralel çalışma"},{"c":"86","t":"fault","m":"AC çıkış modu ayarı farklıdır","p":"s.71","d":"F86","r":"s.74: 1. İnvertörü, LCD ayarı #28'i kontrol edin. 2. Tek fazlı paralel sistem için, #28'de 3P1, 3P2 veya 3P3'ün ayarlanmadığından emin olun. Üç fazlı sistemi desteklemek için, #28'de hiçbir 'PAL' ayarlanmadığından emin olun. 3. Sorun devam ederse, lütfen yükleyicinize başvurun.","k":"paralel çalışma"},{"c":"01","t":"warning","m":"İnvertör açıkken fan kilitlenir.","p":"s.49","b":"Saniyede üç kez bip sesi"},{"c":"02","t":"warning","m":"Aşırı sıcaklık","p":"s.49","b":"Yok (kılavuzda: 'Hiç kimse' = None)"},{"c":"03","t":"warning","m":"Pil aşırı şarj edilmiş","p":"s.49","b":"Saniyede bir bip sesi"},{"c":"04","t":"warning","m":"Düşük pil","p":"s.49","b":"Saniyede bir bip sesi"},{"c":"07","t":"warning","m":"Fazla doldurma","p":"s.49","b":"Her 0,5 saniyede bir bip sesi","n":"'Fazla doldurma' makine çevirisidir (İng. 'Overload'); C kılavuzunda uyarı 07 'Aşırı yük'. Simge görseli PDF'te bozuk (boş resim kutusu).","u":1},{"c":"10","t":"warning","m":"Çıkış gücünün düşürülmesi","p":"s.49","b":"Her 3 saniyede iki kez bip sesi"},{"c":"15","t":"warning","m":"PV enerjisi düşüktür.","p":"s.49","b":"Her 3 saniyede iki kez bip sesi"},{"c":"16","t":"warning","m":"BUS yumuşak çalıştırma sırasında yüksek AC girişi (>280VAC)","p":"s.49","b":"Yok ('Hiç kimse')"},{"c":"32","t":"warning","m":"İnvertör ve uzak ekran paneli arasındaki iletişim hatası","p":"s.49","b":"Yok ('Hiç kimse')"},{"c":"Eq","t":"warning","m":"Pil dengeleme","p":"s.49","d":"E9 (7 segment 'Eq')","b":"Yok ('Hiç kimse')","n":"Kod sütununda 7 segment 'Eq' simgesi var; akü dengeleme (eşitleme) sürüyor."},{"c":"bP","t":"warning","m":"Pil bağlı değil","p":"s.49","d":"bP","b":"Yok ('Hiç kimse')","n":"Simge sütunundaki görsel PDF'te bozuk (boş resim kutusu); kod sütununda 'bP' okunuyor."},{"c":"60","t":"warning","m":"İnvertör ve akü arasındaki iletişim başarılı olduktan sonra akü durumunun şarj olmasına ve boşalmasına izin verilmezse, şarj ve deşarjı durdurmak için kod 60 gösterilir","p":"s.80","n":"'Eylem' sütunu boş. Paralel arıza kodu F60 ile karıştırılmamalı (farklı tablo).","k":"lityum akü (BMS)"},{"c":"61","t":"warning","m":"İletişim kesildi (yalnızca pil türü 'Pylontech Pil', 'WECO Pil' veya 'Soltaro Pil' olarak ayarlandığında kullanılabilir). Pil bağlandıktan sonra iletişim sinyali 3 dakika boyunca algılanmaz, zil sesi duyulur. 10 dakika sonra invertör lityum bataryaya şarj ve deşarj etmeyi durduracaktır. İnvertör ve akü başarılı bir şekilde bağlandıktan sonra iletişim kaybı meydana gelir[se], zil sesi hemen bip sesi çıkarır.","p":"s.80","b":"3 dk sinyal yoksa zil; iletişim sonradan koparsa hemen bip","k":"lityum akü (BMS)"},{"c":"62","t":"warning","m":"Pil numarası değiştirildi. Muhtemelen pil takımları arasındaki iletişim kaybından kaynaklanmaktadır.","p":"s.80","r":"Aşağıdaki ekran [bnS / P03 / G01 pil paketi-grup sayısı ekranı] gösterilene kadar LCD ekranı değiştirmek için 'YUKARI' veya 'AŞAĞI' tuşuna basın. Pil numarası tekrar kontrol edilecek ve 62 uyarı kodu açık olacaktır.","n":"'62 uyarı kodu açık olacaktır' ifadesi makine çevirisidir; özgün metinde büyük olasılıkla 'silinecektir' (clear). Kılavuzdaki haliyle aktarıldı.","u":1,"k":"lityum akü (BMS)"},{"c":"69","t":"warning","m":"İnvertör ve akü arasındaki iletişim başarılı olduktan sonra akü durumunun şarj olmasına izin verilmezse, kod 69 [gösterilir] pili şarj etmeyi bırakın.","p":"s.80","k":"lityum akü (BMS)"},{"c":"70","t":"warning","m":"İnvertör ve akü arasındaki iletişim başarılı olduktan sonra akü durumunun şarj edilmesi gerekiyorsa, 70 [gösterilir] pili şarj edin.","p":"s.80","k":"lityum akü (BMS)"},{"c":"71","t":"warning","m":"İnvertör ve akü arasındaki iletişim başarılı olduktan sonra akü durumunun boşalmasına izin verilmezse, kod 71'i gösterecektir. pilin boşalmasını durdurmak için.","p":"s.80","n":"Paralel arıza kodu F71 ile karıştırılmamalı (farklı tablo).","k":"lityum akü (BMS)"},{"c":"NE","t":"info","m":"Tanımlanamayan birim yöneticisi veya bağımlısı [=master/slave belirlenmemiş ünite]","p":"s.71","k":"paralel durum kodu","n":"Kod sütununda 'DEĞİL' yazıyor (makine çevirisi); simge sütununda 7 segment 'NE' görünüyor.","u":1},{"c":"HS","t":"info","m":"Ana ünite","p":"s.71","k":"paralel durum kodu"},{"c":"SL","t":"info","m":"Bağımlı birim","p":"s.71","k":"paralel durum kodu"},{"c":"U01","t":"info","m":"USB disk algılanmadı.","p":"s.36","k":"USB işlev hata kodu"},{"c":"U02","t":"info","m":"USB disk kopyaya karşı korumalıdır.","p":"s.36","k":"USB işlev hata kodu"},{"c":"U03","t":"info","m":"USB diskin içindeki yanlış formattaki belge.","p":"s.36","k":"USB işlev hata kodu"}]},{"id":"akilli-1-5kva","g":"akilli","brand":"Akıllı inverter (kılavuzda marka basılı değil)","name":"1–5 kVA akıllı inverter","lang":"tr","src":{"t":"1KVA-5KVA Inverter / Charger — Akıllı İnvertör Kullanım Klavuzu","k":"owner","x":"Kılavuzda sürüm numarası basılı değil."},"codes":[{"c":"01","t":"fault","m":"Fan Arızası inverter kapalı","p":"s.32","d":"01 + ERROR simgesi","r":"Arıza bulma (s.37): 'Hata kodu 01 – Fan hatası' → 'Fanı değiştirin'"},{"c":"02","t":"fault","m":"Aşırı sıcaklık","p":"s.32","d":"02 + ERROR simgesi","r":"Arıza bulma (s.37): 'İnverter bileşeninin iç sıcaklığı 100°C nin üzerine çıktı.' → Cihazın hava akımının engellenip engellenmediğini ve ortam sıcaklığının çok yüksek olup olmadığını kontrol ediniz."},{"c":"03","t":"fault","m":"Akü voltajı çok yüksek","p":"s.32","d":"03 + ERROR simgesi","r":"Arıza bulma (s.37): 'Akü aşırı şarj edildi.' → 'Onarım merkezine dönün.' ; 'Akü voltajı çok yüksek.' → 'Akülerin kalitesinin ve özelliklerinin gereksinimleri karşıladığından emin olunuz.'"},{"c":"04","t":"fault","m":"Akü voltajı çok düşük","p":"s.32","d":"04 + ERROR simgesi"},{"c":"05","t":"fault","m":"Çıkış kısa devre yada aşırı sıcaklık","p":"s.32","d":"05 + ERROR simgesi","r":"Arıza bulma (s.37): 'Çıkış kısa devre.' → 'Kabloların iyi bağlandığından emin olunuz ve anormal yükü çıkartınız.' ; 'İç çevirici bileşeninin sıcaklığı 120°C nin üzerine çıktı.' → Cihazın hava akımının engellenip engellenmediğini ve ortam sıcaklığının çok yüksek olup olmadığını kontrol ediniz."},{"c":"06","t":"fault","m":"Çıkış gerilimi anormal. (1K/2K/3K modeli için) / Çıkış gerilimi çok yüksek. (4K/5K modeli için)","p":"s.32","d":"06 + ERROR simgesi","r":"Arıza bulma (s.37), 'Hata kodu 06/58': 'Çıkış anormal (Inverter voltajı 190Vac den düşükse yada 260Vac den büyükse)' → '1. Bağlı yükleri azaltın. 2. Onarım merekezine dönün.'"},{"c":"07","t":"fault","m":"Aşırı yük zaman aşımı","p":"s.32","d":"07 + ERROR simgesi","r":"Arıza bulma (s.37): 'Aşırı yük hatası. İnverter aşırı yüklendi 110%.' → 'Bağlı yükleri azaltın.'"},{"c":"08","t":"fault","m":"Ortak bara voltajı çok yüksek","p":"s.32","d":"08 + ERROR simgesi","r":"Arıza bulma (s.37), 'Hata kodu 08/09/53/57': 'İç bileşenler arızalandı.' → 'Onarım merkezine dönün.'"},{"c":"09","t":"fault","m":"Ortak Bara başlangıç hatası","p":"s.32","d":"09 + ERROR simgesi","r":"Arıza bulma (s.37), 'Hata kodu 08/09/53/57': 'İç bileşenler arızalandı.' → 'Onarım merkezine dönün.'"},{"c":"11","t":"fault","m":"Şebeke Röle hatası","p":"s.32","d":"11 + ERROR simgesi"},{"c":"51","t":"fault","m":"Aşırı akım yada dalgalanma","p":"s.32","d":"51 + ERROR simgesi","r":"Arıza bulma (s.37): 'Aşırı akım yada dalgalanma.' → Cihazı yeniden başlatın. Hata tekrar oluşursa lütfen onarım merkezine dönün.","n":"NOT (s.33): 51, 52, 53, 55, 56, 57 ve 58 inci hata kodları sadece 4K/5K modeli için mevcuttur."},{"c":"52","t":"fault","m":"Ortak Bara voltajı çok düşük","p":"s.32","r":"Arıza bulma (s.37): 'Ortak bara voltajı çok düşük.' → Cihazı yeniden başlatın. Hata tekrar oluşursa lütfen onarım merkezine dönün.","n":"NOT (s.33): 51, 52, 53, 55, 56, 57 ve 58 inci hata kodları sadece 4K/5K modeli için mevcuttur. Simge hücresi boş basılmış."},{"c":"53","t":"fault","m":"İnverter yumuşak kalkış hatası","p":"s.32","r":"Arıza bulma (s.37), 'Hata kodu 08/09/53/57': 'İç bileşenler arızalandı.' → 'Onarım merkezine dönün.'","n":"NOT (s.33): 51, 52, 53, 55, 56, 57 ve 58 inci hata kodları sadece 4K/5K modeli için mevcuttur. Simge hücresinde yalnızca 'X' yazıyor."},{"c":"55","t":"fault","m":"AC çıkışında aşırı DC voltajı","p":"s.33","d":"55 + ERROR simgesi","r":"Arıza bulma (s.37): 'Çıkış voltajı dengesiz.' → Cihazı yeniden başlatın. Hata tekrar oluşursa lütfen onarım merkezine dönün.","n":"NOT (s.33): 51, 52, 53, 55, 56, 57 ve 58 inci hata kodları sadece 4K/5K modeli için mevcuttur."},{"c":"56","t":"fault","m":"Akü bağlantısı kopuk","p":"s.33","d":"56 + ERROR simgesi","r":"Arıza bulma (s.37): 'Akü iyi bağlanmamış yada sigorta yanmış.' → 'Eğer akü iyi bağlandıysa lütfen onarım merkezine dönün.'","n":"NOT (s.33): 51, 52, 53, 55, 56, 57 ve 58 inci hata kodları sadece 4K/5K modeli için mevcuttur."},{"c":"57","t":"fault","m":"Akım sensörü arızalandı","p":"s.33","d":"57 + ERROR simgesi","r":"Arıza bulma (s.37), 'Hata kodu 08/09/53/57': 'İç bileşenler arızalandı.' → 'Onarım merkezine dönün.'","n":"NOT (s.33): 51, 52, 53, 55, 56, 57 ve 58 inci hata kodları sadece 4K/5K modeli için mevcuttur."},{"c":"58","t":"fault","m":"Çıkış voltajı çok düşük","p":"s.33","d":"58 + ERROR simgesi","r":"Arıza bulma (s.37), 'Hata kodu 06/58': 'Çıkış anormal (Inverter voltajı 190Vac den düşükse yada 260Vac den büyükse)' → '1. Bağlı yükleri azaltın. 2. Onarım merekezine dönün.'","n":"NOT (s.33): 51, 52, 53, 55, 56, 57 ve 58 inci hata kodları sadece 4K/5K modeli için mevcuttur."},{"c":"01","t":"warning","m":"İnverter açıkken fan kilitlendi","p":"s.33","b":"Her saniyede üç kez bip sesi"},{"c":"03","t":"warning","m":"Akü aşırı şarj oldu","p":"s.33","b":"Her saniyede bir kez bip sesi"},{"c":"04","t":"warning","m":"Düşük akü","p":"s.33","b":"Her saniyede bir kez bip sesi"},{"c":"07","t":"warning","m":"Aşırı yük","p":"s.33","b":"Her yarım saniyede bir kez bip sesi"},{"c":"10","t":"warning","m":"Çıkış güç sınırı","p":"s.33","b":"Her üç saniyede iki kez bip sesi"}]}],"settings":[{"id":"A","fam":"akilli-36-72kw","name":"3,6 / 6,5 / 7,2 kW akıllı inverter (kılavuz Sürüm 1.5)","src":{"t":"Akıllı İnvertör Kullanım Kılavuzu — 3.6KW / 6.5KW / 7.2KW Solar Inverter / Şarj Cihazı","rev":"Sürüm 1.5","k":"owner"},"programs":[{"no":"00","name":"Ayar modundan çıkma","p":"s.22","opt":[["ESC","Kaçmak [=Çıkış/Escape]"]]},{"no":"01","name":"Çıkış kaynağı önceliği: Yük güç kaynağı önceliğini yapılandırmak için","p":"s.22","opt":[["USb","Önce yardımcı program (varsayılan) [=Önce şebeke/Utility first]: Yardımcı program [şebeke], yüklere birinci öncelik olarak güç sağlayacaktır. Güneş ve akü enerjisi, yalnızca şebeke gücü mevcut olmadığında yüklere güç sağlayacaktır."],["SUb","Önce güneş: Güneş enerjisi yüklere birinci öncelik olarak güç sağlar. Güneş enerjisi bağlı tüm yüklere güç sağlamak için yeterli değilse, Şebeke enerjisi aynı anda yüklere güç sağlayacaktır."],["SbU","SBU önceliği: Güneş enerjisi yüklere birinci öncelik olarak güç sağlar. Güneş enerjisi bağlı tüm yüklere güç sağlamak için yeterli değilse, batarya enerjisi aynı anda yüklere güç sağlayacaktır. Yardımcı program [şebeke], yüklere yalnızca akü voltajı düşük seviyeli uyarı voltajına düştüğünde veya program 12'deki ayar noktası[na düştüğünde güç sağlar]."]],"def":"USb","note":"'Yardımcı program' ifadesi makine çevirisidir (İng. 'Utility' = şebeke). Çıkış kaynağı önceliği ayrıca günlük zamanlayıcı ile de ayarlanabilir (s.36-37)."},{"no":"02","name":"Maksimum şarj akımı: Güneş enerjisi ve yardımcı şarj cihazları için toplam şarj akımını yapılandırmak için. (Maks. şarj akımı = yardımcı [şebeke] şarj akımı + güneş şarj akımı)","p":"s.23","opt":[["60A","60A (varsayılan)"]],"def":"60A","rng":"6.5KW model için 10A ila 120A; 3.6KW / 7.2KW model için 10A ila 80A. Her tıklamanın artışı 10A'dır."},{"no":"03","name":"AC giriş voltajı aralığı","p":"s.23","opt":[["APL","Aletler (varsayılan) [=Appliances]: Seçilirse, kabul edilebilir AC giriş voltajı aralığı 3.6KW / 7.2KW modeli için 90-280VAC ve 6.5KW modeli için 80-140VAC."],["UPS","UPS: Seçilirse, kabul edilebilir AC giriş voltajı aralığı 3,6KW / 7,2KW modeli için 170-280VAC arasında olacaktır ve 6.5KW modeli için 90-140VAC."]],"def":"APL"},{"no":"05","name":"Pil türü","p":"s.23-25","opt":[["AGn","AGM (varsayılan)"],["FLd","Sular altında [=Flooded / sulu akü]"],["USE","Kullanıcı Tanımlı: 'Kullanıcı Tanımlı' seçilirse, program 26, 27 ve 29'da akü şarj voltajı ve düşük DC kesme voltajı ayarlanabilir."],["PYL","Pylontech pil: Seçilirse, 02, 26, 27 ve 29'luk programlar otomatik olarak kurulacaktır. Daha fazla ayara gerek yok."],["WEC","WECO pil (sadece 48V model için): Seçilirse, 02, 12, 26, 27 ve 29 olacak pil tedarikçisi başına otomatik yapılandırma önerilir. Daha fazla ayarlamaya gerek yok."],["SOL","Soltaro pil (sadece 48V modeli için): Seçilirse, 02, 26, 27 ve 29'luk programlar otomatik olarak kurulacaktır. Daha fazla ayara gerek yok."],["LIb","LIb protokolü uyumlu pil: Lib protokolüyle uyumlu Lityum pil kullanıyorsanız 'LIb' seçeneğini seçin. Seçilirse, 02, 26, 27 ve 29'luk programlar otomatik olarak kurulacaktır. Daha fazla ayara gerek yok."],["LIC","3. parti Lityum pil: Seçilirse, 02, 26, 27 ve 29'luk programlar otomatik olarak kurulacaktır. Daha fazla ayara gerek yok. Kurulum prosedürü için lütfen akü tedarikçisine başvurun."]],"def":"AGn","note":"'Sular altında' / 'Su Basmış' makine çevirisidir (Flooded = sulu akü). WECO ekran kodu 7 segmentte 'uEC' gibi görünür."},{"no":"09","name":"Çıkış frekansı","p":"s.25","opt":[["50","50Hz (3,6KW/7,2KW modeller için varsayılan)"],["60","60Hz (6.5KW için varsayılan)"]],"def":"50Hz (3,6KW/7,2KW); 60Hz (6.5KW)"},{"no":"10","name":"Çıkış voltajı","p":"s.25-26","opt":[["220","220V (3.6KW/7.2KW)"],["230","230V (varsayılan, 3.6KW/7.2KW)"],["240","240V (3.6KW/7.2KW)"],["110","110V (6.5KW)"],["120","120V (varsayılan, 6.5KW)"],["127","127V (6.5KW)"]],"def":"230V (3.6KW/7.2KW); 120V (6.5KW)"},{"no":"11","name":"Maksimum yardımcı program [=şebeke] şarj akımı","p":"s.26","opt":[["UtI 30A","30A (varsayılan)"]],"def":"30A","rng":"Ayar aralığı 2A, daha sonra 6.5KW model için 10A'dan 120A'ya ve 3.6KW / 7.2KW model için 10A'dan 80A'ya. Her tıklamanın artışı 10A'dır.","note":"Not: Program 02'deki ayar değeri 11'deki programdan daha küçükse, invertör yardımcı [şebeke] şarj cihazı [için] program 02'den şarj akımı uygulayacaktır."},{"no":"12","name":"Program 01'de 'SBU' (SBU önceliği) seçildiğinde voltaj noktasının tekrar şebeke kaynağına ayarlanması.","p":"s.26","opt":[["23.0","24V model: 23,0V (varsayılan)"],["46","48V model: 46V (varsayılan)"]],"def":"24V model: 23,0V; 48V model: 46V","rng":"24V model: 22V ila 25,5V, her tıklama 0,5 V. 48V model: 44V ila 51V, her tıklama 1V."},{"no":"13","name":"Program 01'de 'SBU' (SBU önceliği) seçildiğinde voltaj noktasının pil moduna geri ayarlanması.","p":"s.26-27","opt":[["FUL","Pil tam şarjlı"],["27.0","24V model: 27V (varsayılan)"],["54","48V model: 54V (varsayılan)"]],"def":"24V model: 27V; 48V model: 54V","rng":"24V model: 24V ila 31V, her tıklama 0,5 V. 48V model: 48V ila 62V, her tıklama 1V."},{"no":"16","name":"Şarj cihazı kaynağı önceliği: Şarj cihazı kaynağı önceliğini yapılandırmak için","p":"s.27","opt":[["CSO","Önce güneş: Güneş enerjisi ilk öncelik olarak bataryayı şarj edecektir. Yardımcı program [şebeke], pili yalnızca güneş enerjisi mevcut olmadığında şarj edecektir."],["SNU","Güneş ve Kamu Hizmetleri (varsayılan) [=Güneş ve Şebeke]: Güneş enerjisi ve yardımcı program [şebeke] aynı anda pili şarj edecektir."],["OSO","Sadece Güneş: Güneş enerjisi, şebeke mevcut olsun ya da olmasın tek şarj kaynağı olacaktır."]],"def":"SNU","note":"Bu invertör/şarj cihazı Hat, Bekleme veya Arıza modunda çalışıyorsa şarj cihazı kaynağı yukarıdaki gibi programlanabilir. Akü modunda çalışıyorsa yalnızca güneş enerjisi pili şarj edebilir; güneş enerjisi mevcut ve yeterli olduğunda pili şarj edecektir. A kılavuzunda 'Önce Şebeke' (CUt) seçeneği YOK. Şarj kaynağı önceliği ayrıca günlük zamanlayıcı ile de ayarlanabilir (s.37-38)."},{"no":"18","name":"Alarm kontrolü","p":"s.27","opt":[["bON","Alarm açık (varsayılan)"],["bOF","Alarm kapalı"]],"def":"bON"},{"no":"20","name":"Arka ışık kontrolü","p":"s.28","opt":[["LON","Arka ışık açık (varsayılan)"],["LOF","Arka ışık kapalı"]],"def":"LON"},{"no":"22","name":"Birincil kaynak kesintiye uğrarken bip sesleri","p":"s.28","opt":[["AON","Alarm açık (varsayılan)"],["AOF","Alarm kapalı"]],"def":"AON"},{"no":"23","name":"Aşırı yük atlama [=bypass]: Etkinleştirildiğinde, pil modunda aşırı yüklenme meydana gelirse ünite hat moduna aktarılır.","p":"s.28","opt":[["byd","Bypass devre dışı bırakma (varsayılan)"],["byE","Bypass etkinleştirme"]],"def":"byd"},{"no":"25","name":"Kayıt Hatası kodu [=Hata kodunu kaydet]","p":"s.28","opt":[["FEN","Kayıt etkinleştirme (varsayılan)"],["FdS","Kayıt devre dışı bırakma"]],"def":"FEN","note":"C kılavuzunda aynı programın varsayılanı 'Kayıt devre dışı' (FdS) olarak yazıyor."},{"no":"26","name":"Toplu şarj voltajı (C.V voltajı) [=Bulk]","p":"s.29","opt":[["CV 28.2","24V model varsayılanı: 28,2V"],["CV 56.4","48V model varsayılanı: 56,4V"]],"def":"24V: 28,2V; 48V: 56,4V","rng":"24V model için 25.0V ila 31.0V; 48V model için 48.0V ila 62.0V. Her tıklamanın artışı 0,1 V'dir.","note":"Program 5'te kendi kendini tanımlayan [=Kullanıcı Tanımlı/USE] seçilirse, bu program ayarlanabilir."},{"no":"27","name":"Yüzer şarj voltajı [=Float]","p":"s.29","opt":[["FLv 27.0","24V model varsayılanı: 27,0V"],["FLv 54.0","48V model varsayılanı: 54,0V"]],"def":"24V: 27,0V; 48V: 54,0V","rng":"24V model için 25.0V ila 31.0V; 48V model için 48.0V ila 62.0V. Her tıklamanın artışı 0,1 V'dir.","note":"Program 5'te kendi kendini tanımlayan [=Kullanıcı Tanımlı/USE] seçilirse, bu program ayarlanabilir."},{"no":"28","name":"AC çıkış modu (sadece 6.5KW / 7.2KW modeli için) *Bu ayar yalnızca invertör bekleme modundayken kullanılabilir (Kapat).","p":"s.29-30 (ayrıca Ek I: 69-70)","opt":[["SIG","Tekli: Bu invertör tek fazlı uygulamada kullanılır. (Ek I: Ünite tek başına çalıştırıldığında program 28'de 'SIG' seçin.)"],["PAL","Paralel: Bu invertör paralel sistemde çalıştırılır. (Ek I: Üniteler tek fazlı uygulama için paralel kullanıldığında 'PAL' seçin.)"],["3P1","L1 fazı (3 fazlı uygulama)"],["3P2","L2 fazı (3 fazlı uygulama)"],["3P3","L3 fazı (3 fazlı uygulama)"],["2P1","Bölünmüş faz için L1"],["2P2 (120)","Bölünmüş faz için L2 (120° faz farkı)"],["2P2 (180)","Bölünmüş faz için L2 (180° faz farkı)"]],"note":"Ek I (s.69-70): 3 fazlı uygulamada her invertörü tanımlamak için '3PX' seçin; üç fazlı ekipmanı desteklemek için en az 3, en fazla 6 invertör gerekir; her fazda en az bir invertör, bir fazda en çok dört invertör. L1 fazına bağlı invertörlerde '3P1', L2'de '3P2', L3'te '3P3'. Bölünmüş faz ('2PX') yalnızca 6.5KW: en az 2, en fazla 6 invertör; bir fazda en fazla üç invertör (s.57 girişinde '5 ünite maksimum bir fazı destekler' yazıyor – çelişki). Paylaşımlı akım kablosunu aynı fazdaki birimlere bağlayın; farklı fazlardaki birimler arasında BAĞLAMAYIN. Açma/kapama düğmesi 'KAPALI' olmalı; aksi halde ayar programlanamaz. Varsayılan belirtilmemiş."},{"no":"29","name":"Düşük DC kesme voltajı: • Akü gücü yalnızca güç kaynağı mevcutsa, invertör kapanır. • PV enerjisi ve akü gücü varsa, invertör AC çıkışı olmadan aküyü şarj edecektir. • PV enerjisi, akü gücü ve şebeke mevcutsa, invertör hat moduna geçecek ve yüklere çıkış gücü sağlayacaktır.","p":"s.30","opt":[["COv 22.0","24V model varsayılanı: 22,0V"],["COv 44.0","48V model varsayılanı: 44,0V"]],"def":"24V: 22,0V; 48V: 44,0V","rng":"24V model için 21.0V ila 24.0V; 48V model için 42.0V ila 48.0V. Her tıklamanın artışı 0,1 V'dir.","note":"Program 5'te kendi kendini tanımlayan [=Kullanıcı Tanımlı/USE] seçilirse, bu program ayarlanabilir. Düşük DC kesme voltajı, bağlı yük yüzdesi ne olursa olsun ayar değerine sabitlenecektir."},{"no":"30","name":"Pil dengeleme [=akü eşitleme]","p":"s.30","opt":[["EEN","Pil dengeleme [etkin]"],["EdS","Pil eşitlemeyi devre dışı bırakma (varsayılan)"]],"def":"EdS","note":"Program 05'te 'Su Basmış' [=Sulu/FLd] veya 'Kullanıcı Tanımlı' seçiliyse, program kurulabilir."},{"no":"33","name":"Pil eşitleme süresi","p":"s.31","opt":[["60","60 dk (varsayılan)"]],"def":"60 dk","rng":"5 dakika ile 900 dakika; her tıklama 5 dakika."},{"no":"34","name":"Pil eşitlenmiş zaman aşımı","p":"s.31","opt":[["120","120 dk (varsayılan)"]],"def":"120 dk","rng":"5 dakika ile 900 dakika; her tıklama 5 dakika."},{"no":"35","name":"Eşitleme aralığı","p":"s.31","opt":[["30d","30 gün (varsayılan)"]],"def":"30 gün","rng":"0 ile 90 gün; her tıklama 1 gün."},{"no":"36","name":"Ekolayzır hemen etkinleştirilir [=Eşitlemeyi hemen etkinleştir]","p":"s.31","opt":[["AEN","Etkinleştirmek"],["AdS","Devre dışı bırak (varsayılan)"]],"def":"AdS","note":"Program 30'da eşitleme işlevi etkinleştirilmişse, bu program ayarlanabilir. 'Etkinleştir' seçilirse pil eşitleme hemen etkinleşir ve LCD ana sayfasında 'Eq' gösterilir. 'Devre Dışı Bırak' seçilirse, program 35 ayarına bağlı bir sonraki eşitleme zamanı gelene kadar eşitleme işlevini iptal eder; bu sırada LCD ana sayfasında 'Eq' gösterilmez."},{"no":"41","name":"Maksimum deşarj akımı (sadece 6.5KW / 7.2KW modeli için)","p":"s.31-32","opt":[["ddS","Devre Dışı Bırak (Varsayılan): Seçilirse, pil deşarj koruması devre dışı bırakılır."],["30","30A"],["150","150A"]],"def":"ddS","rng":"30 A ile 150 A","note":"Boşaltma akımı ayar değerinden yüksekse, pilin boşalması durur. Şu anda [=bu durumda], yardımcı program [şebeke] mevcutsa, invertör bypass modunda çalışacaktır. Herhangi bir yardımcı program [şebeke] yoksa, invertör akü modunda 5 dakikalık çalışmadan sonra kapanacaktır."},{"no":"51","name":"RGB LED için Açma/Kapama kontrolü *RGB LED aydınlatma işlevini etkinleştirmek için bu ayarın etkinleştirilmesi gerekir.","p":"s.32","opt":[["LEN","Etkin (varsayılan)"],["LdS","Devre dışı bırakmak"]],"def":"LEN"},{"no":"52","name":"RGB LED'in parlaklığı","p":"s.32","opt":[["LO","Alçak"],["NOr","Normal (varsayılan)"],["HI","Yüksek"]],"def":"NOr"},{"no":"53","name":"RGB LED'in aydınlatma hızı","p":"s.32","opt":[["LO","Alçak"],["NOr","Normal (varsayılan)"],["HI","Yüksek"]],"def":"NOr"},{"no":"54","name":"RGB LED efektleri","p":"s.33","opt":[["SCr","Kaydırma"],["brE","Nefes"],["SOL","Katı açık (Varsayılan) [=sürekli açık]"]],"def":"SOL"},{"no":"55","name":"Enerji kaynağını ve pil şarj/deşarj durumunu göstermek için RGB LED'in renk kombinasyonu: • Izgara[=Şebeke]-PV-Akü • Pil şarj/deşarj durumu","p":"s.34","opt":[["C01","C01 (Varsayılan): Menekşe-Beyaz-Gök mavisi ; Pembe-Bal"],["C02","C02: Beyaz-Sarı-Yeşil ; Kraliyet mavisi-Kireç sarısı"]],"def":"C01"},{"no":"92","name":"12V DC çıkış için Açma/Kapama kontrolü","p":"s.34","opt":[["dCE","Etkinleştir (varsayılan)"],["dCd","Devre dışı bırakmak"]],"def":"dCE"},{"no":"94","name":"Veri günlüğü kaydedilen aralık *Maksimum veri günlüğü numarası 1440'tır. 1440'ın üzerindeyse, ilk günlüğü yeniden yazar.","p":"s.34","opt":[["3","3 dakika"],["5","5 dakika"],["10","10 dakika (varsayılan)"],["20","20 dakika"],["30","30 dakika"],["60","60 dakika"]],"def":"10 dakika"},{"no":"95","name":"Zaman ayarı – Dakika","p":"s.34","opt":[["nIN","Dakika"]],"rng":"0 ile 59"},{"no":"96","name":"Zaman ayarı – Saat","p":"s.35","opt":[["HOU","Saat"]],"rng":"0 ile 23"},{"no":"97","name":"Zaman ayarı – Gün","p":"s.35","opt":[["dAY","Gün"]],"rng":"1 ile 31"},{"no":"98","name":"Zaman ayarı – Ay","p":"s.35","opt":[["nON","Ay"]],"rng":"1 ile 12"},{"no":"99","name":"Zaman ayarı – Yıl","p":"s.35","opt":[["YEA","Yıl"]],"rng":"17 ila 99"}],"lithium":[{"k":"Akü tipi seçenekleri (program 05)","v":["PYL — Pylontech pil — 02, 26, 27, 29 programları otomatik kurulur (s.23)","WEC — WECO pil (sadece 48V model) — 02, 12, 26, 27, 29 otomatik yapılandırılır (s.23)","SOL — Soltaro pil (sadece 48V model) — 02, 26, 27, 29 otomatik kurulur (s.24)","LIb — LIb protokolü uyumlu pil — 02, 26, 27, 29 otomatik kurulur (s.25)","LIC — 3. parti Lityum pil — 02, 26, 27, 29 otomatik kurulur; kurulum prosedürü için akü tedarikçisine başvurun (s.25)"]},{"k":"BMS haberleşmesi varken","v":["Program 05 = PYL / WEC / SOL / LIb / LIC. Seçildiğinde 02, 26, 27 ve 29 (WECO'da ayrıca 12) otomatik ayarlanır; 'Daha fazla ayara gerek yok.' (s.23-25)"]},{"k":"BMS haberleşmesi yokken","v":["Kılavuz BMS haberleşmesiz lityum için ayrı bir prosedür vermiyor. 'Kullanıcı Tanımlı' (USE) seçilirse 26, 27 ve 29 elle ayarlanabilir (s.23) — bunu lityum için kullanın diye bir ifade kılavuzda yok."]},{"k":"İlgili programların aralıkları","v":["Program 02 — Maks. şarj akımı: 10–120A (6.5KW), 10–80A (3.6/7.2KW), adım 10A, varsayılan 60A","Program 12 — Şebekeye dönüş voltajı (SBU): 24V 22–25,5V (vars. 23,0V); 48V 44–51V (vars. 46V)","Program 13 — Akü moduna dönüş voltajı (SBU): 24V 24–31V veya FUL (vars. 27V); 48V 48–62V veya FUL (vars. 54V)","Program 26 — Toplu (CV) şarj voltajı: 24V 25,0–31,0V (vars. 28,2V); 48V 48,0–62,0V (vars. 56,4V), adım 0,1V — yalnızca USE seçiliyken","Program 27 — Yüzer (float) şarj voltajı: 24V 25,0–31,0V (vars. 27,0V); 48V 48,0–62,0V (vars. 54,0V), adım 0,1V — yalnızca USE seçiliyken","Program 29 — Düşük DC kesme voltajı: 24V 21,0–24,0V (vars. 22,0V); 48V 42,0–48,0V (vars. 44,0V), adım 0,1V — yalnızca USE seçiliyken","Program 41 — Maks. deşarj akımı (6.5/7.2KW): ddS (vars.) veya 30–150A"]},{"k":"Haberleşme portu ve kablo","v":["BMS iletişim portu: CAN, RS-485 veya RS-232 (s.6, madde 16). Özellikler (s.5): 'BMS için çoklu iletişim portlarına sahip çıkarılabilir LCD kontrol modülü (RS485, CAN-BUS, RS232)'.","Lityum pile bağlanıyorsanız, özel yapım bir RJ45 iletişim kablosu satın almanız önerilir. Ayrıntılar için bayinize veya entegratörünüze danışın. (s.17, 75)","Kablo şu bilgileri taşır: şarj voltajını, şarj akımını ve akü deşarj kesme voltajını lityum pil parametrelerine göre yeniden yapılandırır; invertörün lityum pilin durumuna göre şarjı başlatmasını/durdurmasını sağlar. (s.75)","Pylontech: 4 Dip anahtarı. Dip 1 'AÇIK' = RS485 baud hızı 9600. Dip 2,3,4 pil grubu adresi (ana bataryada): 000 = yalnızca tek grup; 100 = birinci grup; 010 = ikinci grup; 110 = üçüncü grup; 001 = dördüncü grup; 101 = beşinci grup. '1' üst konum, '0' alt konum. Maksimum lityum pil grubu 5. (s.76)","LIO-4805 / LIO-4810-150A / ESS LIO-I 4810: her pil modülüne ID Switch ile 0–9 arası benzersiz kimlik atanır; en fazla 10 akü modülü paralel. (s.75)"]},{"k":"Kurulum adımları: LIO-4810-150A / ESS LIO-I 4810 (program 05 = LIb)","v":["Adım 1: Uzatma portuna (P1 veya P2) bağlanmak için birlikte verilen RJ11 sinyal kablosunu kullanın. (s.76)","Adım 2: İnvertör ve Lityum pili bağlamak için birlikte verilen RJ45 kablosunu (pil modülü paketinden) kullanın. (s.77)","3. Adım: Kesici anahtarını 'AÇIK' duruma getirin.","4. Adım: Pil modülündeki Güç açma/kapama düğmesine 5 saniye boyunca basın. (Düğmeye ulaşılamıyorsa sadece invertör modülünü açın; pil modülü otomatik açılır.)","Adım 5: İnvertörü açın.","6. Adım: LCD program 5'te pil türünü 'LIB' olarak seçtiğinizden emin olun. İletişim başarılıysa LCD'deki pil simgesi yanıp söner; iletişim kurmak genellikle 1 dakikadan uzun sürer. (s.77-78)"]},{"k":"Kurulum adımları: PYLONTECH (program 05 = PYL)","v":["1. Adım: İnvertör ve Lityum pili bağlamak için özel yapım RJ45 kablosu kullanın. (s.78)","2. Adım: Lityum pili açın. (s.78)","3. Adım: Güç çıkışı hazır olan Lityum pili başlatmak için üç saniyeden fazla basın. (bu adım s.80'in başında basılmış; s.79'da yalnızca resim var)","4. Adım: İnvertörü açın. (s.79)","5. Adım: LCD program 5'te pil türünü 'PYL' olarak seçtiğinizden emin olun. İletişim başarılıysa pil simgesi yanıp söner. (s.79)"]},{"k":"Paralel sistemde","v":["Paralel sistem için not: Yalnızca yaygın [=ortak] pil kurulumunu destekler. RJ45 kablosunu herhangi bir invertöre bağlayın; LCD program 5'te bu invertörün akü tipini 'LIB' (veya Pylontech için 'PYL') olarak ayarlamanız yeterlidir. Diğerleri 'KULLANIM' [=USE] olmalıdır. (s.77-78)"]},{"k":"Lityum akü uyarı kodları","v":["Uyarı/bilgi kodları 60, 61, 62, 69, 70, 71 — s.80"]},{"k":"Akü aktivasyon işlevi","v":["Aktif İşlev (s.79): Bu işlev, devreye alma sırasında lityum pili otomatik olarak etkinleştirmektir. Akü kablolaması ve devreye alma başarılı bir şekilde yapıldıktan sonra, akü algılanmazsa, invertör açıksa invertör aküyü otomatik olarak etkinleştirir."]},{"k":"Güvenlik","v":["Güvenlik talimatı 2 (s.4): 'yalnızca derin çevrimli kurşun asit tipi şarj edilebilir aküleri şarj edin. Diğer pil türleri patlayarak kişisel yaralanmalara ve hasara neden olabilir.' — kılavuzun lityum bölümüyle birlikte okunmalı (kılavuzun kendi içindeki genel uyarı)."]}],"grid":[{"k":"Çıkış kaynağı önceliği (program 01)","v":["USb — Önce şebeke (varsayılan): şebeke yükleri birinci öncelikle besler; güneş ve akü yalnızca şebeke yokken besler.","SUb — Önce güneş: güneş yükleri birinci öncelikle besler; yetmezse ŞEBEKE aynı anda yükleri besler.","SbU — SBU: güneş birinci öncelik; yetmezse AKÜ aynı anda besler; şebeke yalnızca akü voltajı düşük seviye uyarı voltajına veya program 12 ayar noktasına düşünce besler.","Çizgi [=Hat/Şebeke] modu (s.45): 'SUB' (önce güneş) seçiliyse ve güneş enerjisi yükü sağlamaya yetmiyorsa, yükleri güneş enerjisi ve şebeke birlikte sağlar ve aynı anda pili şarj eder. 'SUB' veya 'SBU' seçiliyse ve batarya bağlı değilse, yükleri güneş enerjisi ve şebeke sağlar."],"p":"s.22, 45"},{"k":"Şebekeye dönüş noktası (program 12)","v":["SBU seçiliyken şebeke kaynağına geri dönüş voltaj noktası. 24V: 22–25,5V (vars. 23,0V, adım 0,5V); 48V: 44–51V (vars. 46V, adım 1V)."],"p":"s.26"},{"k":"Aküye dönüş noktası (program 13)","v":["SBU seçiliyken pil moduna geri dönüş voltaj noktası. 24V: 'Pil tam şarjlı' (FUL) veya 24–31V (vars. 27V, adım 0,5V); 48V: FUL veya 48–62V (vars. 54V, adım 1V)."],"p":"s.26-27"},{"k":"Şarj kaynağı önceliği (program 16)","v":["CSO — Önce güneş: güneş aküyü öncelikle şarj eder; şebeke yalnızca güneş enerjisi mevcut olmadığında şarj eder.","SNU — Güneş ve şebeke (varsayılan): ikisi aynı anda şarj eder.","OSO — Sadece güneş: şebeke olsun olmasın tek şarj kaynağı güneş.","Hat, Bekleme veya Arıza modunda geçerli; akü modunda yalnızca güneş şarj edebilir."],"p":"s.27"},{"k":"AC giriş voltajı aralığı (program 03)","v":["APL — 90-280VAC (3.6/7.2KW); 80-140VAC (6.5KW) — varsayılan","UPS — 170-280VAC (3.6/7.2KW); 90-140VAC (6.5KW)","Tablo 1 (s.51): Düşük kayıp voltajı 170Vac±7V (UPS) / 90Vac±7V (Cihazlar) [6.5KW: 90 / 80]; geri dönüş 180Vac±7V (UPS) / 100Vac±7V (Cihazlar) [6.5KW: 100 / 90]; yüksek kayıp 280Vac±7V [6.5KW 140]; yüksek kayıp geri dönüş 270Vac±7V [135]; maks. AC giriş voltajı 300Vac [150]; maks. AC giriş akımı 40A (3.6KW) / 60A (7.2KW, 6.5KW); frekans kaybı 40±1Hz / 65±1Hz, geri dönüş 42±1Hz / 63±1Hz; transfer süresi 10ms tipik (UPS), 20ms tipik (Cihazlar)."],"p":"s.23, 51"},{"k":"Şarj akımı (program 02 ve 11)","v":["Program 02 (toplam) — 10–80A (3.6/7.2KW), 10–120A (6.5KW), vars. 60A","Program 11 (şebeke) — 2A, sonra 10–80A (3.6/7.2KW) / 10–120A (6.5KW), adım 10A, vars. 30A. Program 02 değeri 11'den küçükse şebeke şarjı için program 02 değeri uygulanır."],"p":"s.23, 26"},{"k":"Aşırı yükte şebekeye geçiş (program 23)","v":["byd (varsayılan) / byE. Etkinleştirildiğinde, pil modunda aşırı yüklenme olursa ünite hat [şebeke] moduna aktarılır."],"p":"s.28"},{"k":"En yüksek deşarj akımı (program 41)","v":["Deşarj akımı ayar değerini aşarsa akü deşarjı durur; şebeke varsa invertör bypass modunda çalışır; şebeke yoksa akü modunda 5 dakika çalıştıktan sonra kapanır. (yalnızca 6.5/7.2KW)"],"p":"s.31-32"},{"k":"Şebeke varken düşük DC kesme (program 29)","v":["PV enerjisi, akü gücü ve şebeke mevcutsa, [düşük DC kesmede] invertör hat moduna geçer ve yüklere çıkış gücü sağlar."],"p":"s.30"},{"k":"Şebekeye besleme (satış)","v":["Kılavuzda şebekeye satış/besleme (export) ayarı yok. Paralel arıza kodu 60 'Güç geri besleme koruması' olarak tanımlı (s.71)."],"p":"s.71"},{"k":"Çıkış voltajı ve frekansı","v":["Program 09 (50/60Hz) ve program 10 (220/230/240V veya 110/120/127V)."]},{"k":"Zamanlayıcılar","v":["Çıkış kaynağı ve şarj kaynağı önceliği için günlük zamanlayıcılar , s.36-38"]},{"k":"Şebeke var ama cihaz akü modunda (sorun giderme)","v":["Şebeke var ancak ünite pil modunda çalışıyor (s.55): (a) Giriş voltajı LCD'de 0, yeşil LED yanıp sönüyor → giriş koruyucusu atmış → AC kesiciyi ve AC kablolarını kontrol edin. (b) Yeşil LED yanıp sönüyor → AC gücünün kalitesi yetersiz (şebeke veya jeneratör) → AC kabloları çok ince/uzun mu, jeneratör iyi çalışıyor mu, giriş voltaj aralığı ayarı (UPS→Cihaz) doğru mu kontrol edin. (c) Çıkış kaynağı önceliği 'Solar First' ayarlı → önceliği 'Utility first' olarak değiştirin."]},{"k":"Kuru kontak","v":["Kuru kontak (3A/250VAC), s.16: Program 01 USB veya SUB iken akü voltajı < düşük DC uyarı voltajı → NC&C açık, NO&C kapalı; akü voltajı > program 13 ayarı veya float aşaması → NC&C kapalı, NO&C açık. Program 01 SBU iken akü voltajı < program 12 ayarı → NC&C açık, NO&C kapalı; akü voltajı > program 13 ayarı veya float → NC&C kapalı, NO&C açık."]},{"k":"Paralel çalışma","v":["Tek fazda en çok 6 ünite paralel (7.2KW: 43.2KW/43.2KVA; 6.5KW: 39KW/39KVA). Üç fazlı: en çok 6 ünite, bir fazda en çok dört. Bölünmüş faz yalnızca 6.5KW. Tablo 5 (s.54): maksimum paralel sayı 6; 'Not: Yalnızca PV gücü kullanılabilir olduğunda paralel özellik devre dışı bırakılır'.","Program 28: SIG / PAL / 3P1 / 3P2 / 3P3 / 2P1 / 2P2(120°/180°); yalnızca açma/kapama düğmesi KAPALI iken ayarlanır."],"p":"s.54, 57-74"}]},{"id":"B","fam":"mexx-p12kw","name":"MEXX-P12KW (kılavuz V1.1)","src":{"t":"MEXX-P12KW Tam Sinüs Akıllı Inverter Kullanım Kılavuzu","rev":"Off-Grid İnverter V1.1","k":"owner"},"programs":[{"no":"Çalışma Modu / 1","name":"Güç kaynak önceliği","p":"s.40","opt":[["SOL","PV güç öncelik modunu gösterir."],["UTI","Şebeke öncelikli modunu gösterir. Şebeke girişi olmadığında yalnızca akü güç kaynağına geçer."],["SBU","İnverter güç önceliği modunu gösterir. Akü voltajı ayarlanan voltajdan düşük olduğunda şebekeye geçer; akü tamamen şarj olduğunda veya ayarlanan değere ulaştığında tekrar aküye geçer."]],"note":"Varsayılan metinde belirtilmemiş (ekran görüntüsünde SOL seçili). Mod açıklamaları için bkz. “Şebeke bağlıyken” sekmesi (Bölüm 3.1, s.23-25).","menu":"Sistem Ayarları > Çalışma Modu"},{"no":"Çalışma Modu / 2","name":"Şarj kaynak önceliği","p":"s.40","opt":[["CSO","PV öncelikli şarj: Şebeke, yalnızca PV gücü mevcut değilse şarj için kullanılır."],["SNU","PV ve şebeke gücünün şarjı: PV güç şarjı PV enerjisi yetersiz olduğunda, şebeke gücüyle birlikte takviye olarak tercih edilir. PV enerjisi yeterli olduğunda, şebeke şarjı durur. Not: Yalnızca şebeke bypass çıkışı yüklendiğinde, PV ve şebeke şarjı aynı anda uygulanabilir. İnvertör çalışırken, PV gücü aküyü şarj etmek için kullanılır."],["OSO","Sadece PV şarjı, şebeke kullanılmaz."]],"note":"Varsayılan metinde belirtilmemiş (ekran görüntüsünde CSO seçili).","menu":"Sistem Ayarları > Çalışma Modu"},{"no":"Çalışma Modu / 3","name":"CT Seçeneği","p":"s.40","opt":[["Etkinleştir","Harici bir CT bağlanması gerekir ve kablodaki akım harici CT tarafından ölçülür."],["Devre dışı","Cihazın yerleşik sensörleri kullanılarak akım ölçülür."]],"note":"Ekran görüntüsünde 'Devre Dışı' seçili. Ürün görünümünde (s.6): 'CT bağlantı portu (2000'e 1 Oranı)'.","menu":"Sistem Ayarları > Çalışma Modu"},{"no":"Çalışma Modu / 4","name":"Şebeke Besleme etkinleştirme (ekranda: 'Şebekeye Besleme Etkinleştirme')","p":"s.40","opt":[["Devre Dışı Bırak","Fonksiyonu kapatma"],["Etkinleştirme","Giriş gücü önceliği şebeke önceliği modunda olduğunda, invertör şebekeye güç sağlamak üzere etkinleştirilir ve ters çevirme işleminden sonra fazla fotovoltaik enerji şebekeye beslenebilir. Bu öğenin ayarlanmasına izin vermek için parola (618) doğrulaması gerekir."]],"note":"Ekran görüntüsünde 'Devre Dışı' seçili.","menu":"Sistem Ayarları > Çalışma Modu"},{"no":"Çalışma Modu / 5","name":"Maksimum Şebeke Besleme Gücü (ekranda: 'Maks. Şebekeye Besleme Gücü (kW)')","p":"s.40","rng":"0- 12 kW","note":"İzin Verilen Maksimum Besleme Gücünü Ayarla. Ekran görüntüsünde değer 12.","menu":"Sistem Ayarları > Çalışma Modu"},{"no":"Genel Ayarlar / 1","name":"Açma/Kapatma Ayarları","p":"s.41","opt":[["KAPALI","Bekleme modu."],["AÇIK","Normal çalışma modu."]],"note":"Ekran görüntüsünde 'KAPAT'.","menu":"Sistem Ayarları > Genel Ayarlar (1/2)"},{"no":"Genel Ayarlar / 2","name":"Enerji tasarrufu modu","p":"s.41","opt":[["Devre dışı bırak","Enerji tasarrufu modu devre dışı."],["Etkinleştir","Mod etkinleştirildikten sonra, invertör çıkış yükü boşsa veya 50W'tan azsa, invertör çıkışı bir süre geciktirildikten sonra çıkışı kapatır. Yük 50W'tan fazla olduğunda, invertör otomatik olarak başlar."]],"menu":"Sistem Ayarları > Genel Ayarlar (1/2)"},{"no":"Genel Ayarlar / 3","name":"Aşırı Yük Otomatik Yeniden Başlatma","p":"s.41","opt":[["Devre Dışı Bırak","Aşırı yük durumunda çıkış kapanır ve cihaz yeniden başlamaz."],["Etkinleştir","Aşırı yük otomatik yeniden başlatma etkinleştirildiğinde, aşırı yük oluşursa, çıkışı kapatır ve ilk geri yükleme 30 saniye, ikinci geri yükleme 30 saniye ve üçüncü geri yükleme 1 saat sürer."]],"menu":"Sistem Ayarları > Genel Ayarlar (1/2)"},{"no":"Genel Ayarlar / 4","name":"Aşırı sıcaklık yeniden başlatma","p":"s.42","opt":[["Devre Dışı Bırak","Aşırı sıcaklık otomatik yeniden başlatma devre dışı olduğunda, aşırı sıcaklık meydana gelirse, çıkış kapanır ve invertör çıkışı yeniden başlatılmayacaktır."],["Etkinleştir","Aşırı sıcaklık otomatik yeniden başlatma etkinleştirildiğinde, aşırı sıcaklık meydana gelirse, çıkış kapanır ve sıcaklık düştükten sonra AC invertör çıkışı yeniden başlatılacaktır."]],"menu":"Sistem Ayarları > Genel Ayarlar (2/2)"},{"no":"Genel Ayarlar / 5","name":"Uyarı sesi","p":"s.42","opt":[["Devre dışı bırak","Buzzer alarmı kapalı, sessiz modda."],["Etkinleştir","Buzzer alarmı etkinleştirilir."]],"menu":"Sistem Ayarları > Genel Ayarlar (2/2)"},{"no":"Genel Ayarlar / 6","name":"Bluetooth","p":"s.42","opt":[["Devre Dışı Bırak","Bluetooth kapalı."],["Etkinleştir","Bluetooth açık. (Varsayılan)"]],"def":"Etkinleştir","menu":"Sistem Ayarları > Genel Ayarlar (2/2)"},{"no":"Genel Ayarlar / 7","name":"Diller","p":"s.42","note":"Sistem dili ayarlanır.","menu":"Sistem Ayarları > Genel Ayarlar (2/2)"},{"no":"Akü Ayarları / 1","name":"Akü tipi ayarları","p":"s.43","opt":[["Kurşun-asit","Kurşun-asit akü."],["Lityum","Lityum akü. (Varsayılan)"],["Lityum İletişimsiz","BMS iletişimi olmayan lityum piller."]],"def":"Lityum","note":"Ekran görüntüsünde 'Kurşun Asit' seçili.","menu":"Sistem Ayarları > Akü Ayarları (1/3)"},{"no":"Akü Ayarları / 2","name":"Maksimum şarj akımı (ekranda: 'Maksimum Akü Şarj Akımı (A)')","p":"s.43","def":"60A","rng":"1~ 250 A","note":"Akünün varsayılan maksimum şarj akımı 60A olup, ayar aralığı 1~250 A'dir.","menu":"Sistem Ayarları > Akü Ayarları (1/3)"},{"no":"Akü Ayarları (Kurşun Asit) (2/3) / 2","name":"Akü şarj CV voltajı","p":"s.44","def":"56,8V","rng":"48~59,2 V","note":"Akü tipinin USE ve lityum akü olması durumunda geçerlidir.","menu":"Sistem Ayarları > Akü Ayarları (2/3)"},{"no":"Akü Ayarları (Kurşun Asit) (2/3) / 4","name":"Float şarj voltajı","p":"s.44","def":"55,2 V","rng":"48~58,4 V","note":"Kılavuz 'yüzdürme şarj voltajı' ifadesini kullanıyor.","menu":"Sistem Ayarları > Akü Ayarları (2/3)"},{"no":"Akü Ayarları (Kurşun Asit) (2/3) / 5","name":"Akü düşük voltaj alarm eşiği","p":"s.44","def":"44V","rng":"40-50 V","note":"Yük, nominal gücün %50'sinden az olduğunda, akü voltajı bu eşiğin altına düşerse, düşük voltaj alarmı tetiklenir. Yük, nominal gücün %50'sini aştığında, düşük voltaj alarm noktası ayarlanan değerden 2 V düşükse, invertör çıkışı kapatılmaz.","menu":"Sistem Ayarları > Akü Ayarları (2/3)"},{"no":"Akü Ayarları (Kurşun Asit) (3/3) / 1","name":"Düşük Voltaj Koruması Yeniden Başlama (V)","p":"s.45","def":"52V","rng":"50~58 V","note":"Düşük voltajlı bağlantı kesilmesi durumunda akü voltajı için kurtarma eşiği. İnverter çıkışı, akünün düşük voltajı nedeniyle kesildiğinde, akü voltajı bu ayar değerinden yüksek olduğunda invertör AC çıkışı kurtarılabilir.","menu":"Sistem Ayarları > Akü Ayarları (3/3)"},{"no":"Akü Ayarları (Kurşun Asit) (3/3) / 2","name":"Akü Şarjı Yeniden Başlama Voltajı (V)","p":"s.45","def":"52 V","rng":"50~56 V","note":"Akü tamamen şarj olduktan sonra, invertör şarj cihazı durur ve akü şarjı bu voltaj değerinden düşük olduğunda yeniden başlar.","menu":"Sistem Ayarları > Akü Ayarları (3/3)"},{"no":"Akü Ayarları (Kurşun Asit) (3/3) / 3","name":"Akü Düşük Voltaj Kapatma Voltajı (V)","p":"s.45","def":"40V","rng":"40~48V","note":"Akü voltajı eşik değerinin altına düştüğünde invertör çıkışı kapatır. Akü tipinin USE ve lityum akü olması durumunda geçerlidir.","menu":"Sistem Ayarları > Akü Ayarları (3/3)"},{"no":"Akü Ayarları (Kurşun Asit) (3/3) / 4","name":"Aküden Şebekeye Geçiş Voltajı (V)","p":"s.45","def":"46 V","rng":"44 V~52 V","note":"Güç kaynağı önceliği SBU ise, akü voltajı ayarlanan değerden düşük olduğunda çıkış invertörden şebeke beslemesine aktarılır. Bu ayar öğesi yalnızca kurşun asitli aküler için geçerlidir. BMS lityum akü ayarları için lütfen Şebekede deşarj bölümüne bakın.","menu":"Sistem Ayarları > Akü Ayarları (3/3)"},{"no":"Akü Ayarları (Kurşun Asit) (3/3) / 5","name":"Şebekeden Aküye Geçiş Voltajı (V)","p":"s.45","def":"54V","rng":"48~58V","note":"Güç kaynağı önceliği SBU ise, akü voltajı ayarlanan değerden yüksek olduğunda çıkış şebekeden invertör güç kaynağına aktarılır. Bu ayar öğesi yalnızca kurşun asitli aküler için geçerlidir. BMS lityum akü ayarları için lütfen Şebeke İçi Deşarj Sonu Kurtarma SOC'sine bakın.","menu":"Sistem Ayarları > Akü Ayarları (3/3)"},{"no":"Akü Ayarları (Lityum) (2/3) / 1","name":"BMS Haberleşme Modu","p":"s.46","opt":[["Etkin değil","BMS iletişimini seçilmez. (ekranda: 'Devre Dışı')"],["CAN","BMS iletişimi olarak CAN'ı seçin. (Varsayılan)"],["485","BMS iletişimi olarak RS485'i seçin."]],"def":"CAN","note":"Ekran görüntüsünde 'Devre Dışı' seçili.","menu":"Sistem Ayarları > Akü Ayarları (Lityum) (2/3)"},{"no":"Akü Ayarları (Lityum) (2/3) / 2","name":"BMS Haberleşme Protokolü","p":"s.46","opt":[["PYLON","PYLON=PYLONTECH (Varsayılan)"]],"def":"PYLON","note":"İletişim gereksinimlerine (CAN veya 485) göre uygun lityum akü üreticisini/markasını seçmek gerekir. Kılavuzda PYLON dışında protokol listelenmemiş.","menu":"Sistem Ayarları > Akü Ayarları (Lityum) (2/3)"},{"no":"Akü Ayarları (Lityum) (2/3) / 3","name":"Şebeke içi deşarj kesme SOC (ekranda: 'Şebeke var iken deşarj durdurma SOC (%)')","p":"s.46","def":"50","rng":"10~90","note":"Şebeke ve akü kullanımda akü ömrünü uzatmak için aküden deşarjı durdurma SOC ayarıdır. Sadece BMS haberleşmeli lityum bataryalar için geçerlidir.","menu":"Sistem Ayarları > Akü Ayarları (Lityum) (2/3)"},{"no":"Akü Ayarları (Lityum) (2/3) / 4","name":"Şebeke var iken deşarj yeniden başlama SOC (%) (ekranda: 'On-Grid Deşarj Yeniden Başlatma SOC (%)')","p":"s.46","def":"90","rng":"20~100","note":"Lityum akü bu değere kadar şarj olduktan sonra yeniden deşarj olmaya başlar. Sadece BMS haberleşme lityum bataryaları için geçerlidir.","menu":"Sistem Ayarları > Akü Ayarları (Lityum) (2/3)"},{"no":"Akü Ayarları (Lityum) (3/3) / 1","name":"Şebeke yok iken deşarj yeniden başlama SOC (%)","p":"s.47","def":"30","rng":"10~100","note":"Deşarjı durdurulan akü bu değere kadar şarj olduktan sonra yeniden deşarj başlar. Sadece BMS haberleşmeli lityum akülerde geçerlidir.","menu":"Sistem Ayarları > Akü Ayarları (Lityum) (3/3)"},{"no":"Akü Ayarları (Lityum) (3/3) / 2","name":"Şarj kesme SOC","p":"s.47","def":"100","note":"Lityum akü şarj sırasında ayarlanan SOC değerine ulaştığında şarj işlemi durur ve sadece BMS haberleşmeli lityum pil için etkilidir. Ayar aralığı belirtilmemiş.","menu":"Sistem Ayarları > Akü Ayarları (Lityum) (3/3)"},{"no":"Şebeke ayarları / 1","name":"AC Modu (ekranda: 'AC Giriş Modu')","p":"s.48","opt":[["APL","230V cihaz için geniş şebeke giriş voltaj aralığı: 90~280VAC, ev aletleri için uygundur."],["UPS","230V cihaz için dar şebeke giriş voltaj aralığı: 170~265VAC, bilgisayarlar vb. için geçerlidir. (Varsayılan)"]],"def":"UPS","note":"Menüye 'Genel Ayarları' adlı düğmeden girilir (Sistem Ayarları ekranında hem 'Genel Ayarlar' hem 'Genel Ayarları' düğmesi var).","menu":"Sistem Ayarları > 'Genel Ayarları' düğmesi > Şebeke ayarları (1/1)"},{"no":"Şebeke ayarları / 2","name":"Şebeke yok iken çıkış frekansı","p":"s.48","opt":[["50HZ","50HZ (Varsayılan)"],["60HZ","60HZ"]],"def":"50HZ","note":"Baypas uyarlamalı işlevi: şebeke olduğunda, ilk şebekeye bağlanma frekansına otomatik olarak uyum sağlar; şebeke olmadığında, çıkış frekansı menüden ayarlanabilir ve 230V AC invertörün varsayılan çıkışı 50 Hz'dir.","menu":"Şebeke ayarları (1/1)"},{"no":"Jeneratör Arayüzü / 2","name":"Jeneratör giriş gücü ayarı (kW)","p":"s.49","def":"12","rng":"1 - 13kw, 1kw'lik adım","note":"Jeneratörün maksimum giriş gücünü ayarlayın.","menu":"Sistem Ayarları > Jeneratör Ayarları"},{"no":"Jeneratör Arayüzü / 3","name":"Kritik olmayan yük bağlantısının kesilmesi BAT SOC (%) (ekranda: 'Kritik olmayan yük kesme akü SOC (%)')","p":"s.49","def":"50","rng":"10~100","note":"Varsayılan kritik olmayan yük bağlantı kesme akü SOC'si %50'dir.","menu":"Sistem Ayarları > Jeneratör Ayarları"},{"no":"Jeneratör Arayüzü / 4","name":"Kritik olmayan yük kesme bat volt (ekranda: 'Kritik olmayan yük kesme akü voltajı (V)')","p":"s.49","def":"46V","rng":"42~54 V","note":"Varsayılan kritik olmayan yük kesme akü voltajı 46 V'dur.","menu":"Sistem Ayarları > Jeneratör Ayarları"},{"no":"Jeneratör Arayüzü / 5","name":"Kritik olmayan yük periyot ayarları","p":"s.49-50","opt":[["Zaman1","Kritik olmayan yük operasyonu bu zaman dilimi içerisinde planlanabilir."],["Zaman2","Yukarıdakiyle aynı"],["Zaman3","Yukarıdakiyle aynı"]],"note":"Etkinleştirildiğinde, zaman ayarı sayfasına yönlendirileceksiniz. Sol taraf açma zamanı ayarı, sağ taraf ise kapatma zamanı ayarıdır.","menu":"Sistem Ayarları > Jeneratör Ayarları > Zaman"},{"no":"Gelişmiş Ayarlar / 1","name":"Paralel mod seçimi","p":"s.18, 51","opt":[["SIG","Cihazın tek başına kullanımına yönelik ayarla. (Varsayılan)"],["PAL","Cihazın tek fazlı paralel kullanımına yönelik ayar."],["3P1/3P2/3P3","Üç fazlı paralel kullanım için ayar."]],"def":"SIG","note":"P1'e bağlı tüm makine ekranları \"3P1\", P2'ye bağlı tüm makine ekranları \"3P2\", P3'e bağlı tüm makine ekranları \"3P3\" olarak ayarlanmalıdır. Çıkış voltajı 230V AC varsayılırsa (P1-P2, P1-P3, P2-P3) arasındaki gerilim fazları 120 derece farklıdır; L1-L2, L1-L3, L2-L3 arası 230*1,732=398V AC; L1-N, L2-N, L3-N arası 230V AC.","menu":"Sistem Ayarları > Gelişmiş Ayarlar"},{"no":"Gelişmiş Ayarlar / 2","name":"Cihaz haberleşme adresi","p":"s.18, 51","def":"0","rng":"0~9","note":"Cihazın paralel modda ise bu adres ayarlanmalıdır.","menu":"Sistem Ayarları > Gelişmiş Ayarlar"},{"no":"Gelişmiş Ayarlar / 3","name":"Cihazın paralel sistem rolü","p":"s.18, 51","opt":[["MAS","Ana inverter olarak mevcut cihazı seçilir. Paralel mod ayarı 3P1 ise, bu öğe otomatik olarak ana bilgisayar tipi olarak seçilecektir. Paralel mod ayarı 3P2 veya 3P3 ise, bu öğe ana ünite olarak ayarlanamaz, varsayılan olarak slave ünite olarak ayarlanır. (Varsayılan)"],["SAL","Geçerli cihazı slave olarak seçin."]],"def":"MAS","menu":"Sistem Ayarları > Gelişmiş Ayarlar"},{"no":"Gelişmiş Ayarlar / 4","name":"Fabrika ayarlarına sıfırlama","p":"s.18, 51","opt":[["Sıfırla","Bu seçeneği ayarladıktan sonra, doğrulama için bir parola (618) girmeniz gerekir. Doğrulama tamamlandıktan sonra, sistem ayar parametreleri fabrika varsayılan değerlerine geri yüklenecektir. Geri yükleme tamamlandıktan sonra sistem yeniden başlatılacaktır."]],"menu":"Sistem Ayarları > Gelişmiş Ayarlar"}],"lithium":[{"k":"Akü tipi seçenekleri","v":["Lityum (Varsayılan) — Lityum akü — BMS haberleşmeli; BMS Haberleşme Modu (CAN / 485) ve protokol (PYLON) seçilir. (s.43, 46)","Lityum İletişimsiz — BMS iletişimi olmayan lityum piller. (s.43)"]},{"k":"BMS haberleşmesi varken","v":["Akü tipi ayarları = Lityum (s.43)","BMS Haberleşme Modu = CAN (varsayılan) veya 485; 'Etkin değil' = BMS iletişimi seçilmez (s.46)","BMS Haberleşme Protokolü = PYLON (PYLONTECH) (s.46)","Şebeke içi deşarj kesme SOC: varsayılan 50, aralık 10~90 (s.46)","Şebeke var iken deşarj yeniden başlama SOC: varsayılan 90, aralık 20~100 (s.46)","Şebeke yok iken deşarj yeniden başlama SOC: varsayılan 30, aralık 10~100 (s.47)","Şarj kesme SOC: varsayılan 100 (s.47)"]},{"k":"BMS haberleşmesi yokken","v":["Akü tipi ayarları = Lityum İletişimsiz (s.43)","Alt tür: L14 / L15 / L16 (LiFePO4), N13 / N14 (üçlü lityum) veya LIT (kullanıcı parametreleri) (s.44)","Akü şarj CV voltajı: varsayılan 56,8V, 48~59,2V — 'USE ve lityum akü olması durumunda geçerlidir' (s.44)","Float şarj voltajı: varsayılan 55,2V, 48~58,4V (s.44)","Akü Düşük Voltaj Kapatma Voltajı: varsayılan 40V, 40~48V — 'USE ve lityum akü olması durumunda geçerlidir' (s.45)","LIT için uyarı: 'Kullanıcıların akü bilgilerine karşılık gelen şarj ve deşarj parametrelerini girmeleri gerekir, aksi takdirde akü hasar görür.' (s.44)"]},{"k":"Haberleşme portu","v":["5.1 RS485 Haberleşme Fonksiyonu (s.52): Bu port RS485 ve CAN'ı entegre eder: RS485 lityum akü BMS ile haberleşir (özelleştirilmiş); CAN, lityum akü BMS ile haberleşir (özelleştirilmiş). Port: 'BMS iletişim portu' (s.6, madde 8).","Ana ekranda 'Lityum Akü İletişimi Başarılı' simgesi (s.32); SOC yüzdesi gösterilir; 'Kurşun-Asit: Gösterilmiyor SOC' (s.38)."]},{"k":"BMS portu RJ45 pinleri","v":["Pin 1 — 485-B","Pin 2 — 485-A","Pin 3 — GND","Pin 4 — CANH","Pin 5 — CANL","Pin 6 — NC","Pin 7 — GND","Pin 8 — BAT_NTC"],"p":"s.52"},{"k":"Geçiş voltajları hakkında","v":["'Aküden Şebekeye Geçiş Voltajı' ve 'Şebekeden Aküye Geçiş Voltajı' yalnızca kurşun asitli aküler için geçerlidir; BMS'li lityumda SOC ayarları kullanılır (s.45)."]},{"k":"Lityumla ilgili arıza ve alarm kodları","v":["307 Akü haberleşme hatası","308 BMS hatası (çözüm: BMS arıza bilgilerini kontrol edin)","304 Anormal BMS bilgisi"],"p":"s.55-56"},{"k":"Akü aktivasyon (uyandırma) işlevi","v":["Teknik tablo (s.57): 'Li-Ion Akü Uyandırma: Evet'. LIT seçeneği tanımında 'invertörün lityum akü aktivasyon fonksiyonuna sahip olması' geçiyor (s.44). Nasıl tetiklendiği anlatılmıyor."]},{"k":"Devreye alma adımları","v":["Kılavuzda adım adım lityum devreye alma prosedürü yok; yalnızca menü öğeleri tanımlanmış (s.43-47)."]}],"grid":[{"k":"Güç kaynak önceliği","v":["SOL — PV güç öncelik modu (s.23): yüke güç sağlamak için PV gücüne öncelik verir. PV gücü kullanılamadığında, şebeke ve akü tarafından güç sağlanır. Nispeten istikrarlı elektrik şebekesi olan bölgeler için uygundur. Öncelik: PV gücü -> Şebeke -> akü.","UTI — Şebeke öncelik modu (s.24): yüke güç sağlamak için şebekeye öncelik verir. Akü güç kaynağı yalnızca şebeke mevcut olmadığında uygulanır; şebeke mevcut olduğunda şebeke şarja başlar ve güç kaynağı olarak şebeke uygulanır. Fotovoltaik güç varsa önce aküyü şarj eder ve fazla enerji şebekenin tamamlayıcı olduğu bir şekilde yüke aktarılır. Dengesiz elektrik şebekesi olan bölgeler için uygundur. Öncelik: Şebeke -> Fotovoltaik güç -> akü.","SBU — İnverter öncelik modu (s.25): şebeke yalnızca akü voltajı ayar noktasından düşük olduğunda güç beslemesi için kullanılır; akü şarj voltajı ayar noktasından yüksek olduğunda akü deşarj modu uygulanır, böylece akü şarj ve deşarj döngüsü tekrarlanır. Kararlı elektrik şebekesi olan bölgelerde kullanılır. Öncelik: PV gücü -> akü -> şebeke."],"p":"s.23-25, 40"},{"k":"Şarj kaynak önceliği","v":["CSO — PV şarj önceliği (s.25): fotovoltaik güç aküyü şarj etmeye öncelik verir; şebeke şarjı yalnızca fotovoltaik güç çalışma koşullarını karşılamadığında başlar.","SNU — PV ve şebeke şarjı (s.26; başlık kılavuzda yalnızca 'Şarj:' olarak basılmış): PV şarjı tercih edilir, PV yetersizse şebekeyle birlikte takviye edilir; en hızlı şarj. Ayar tablosu notu (s.40): yalnızca şebeke bypass çıkışı yüklendiğinde PV ve şebeke şarjı aynı anda uygulanabilir; invertör çalışırken PV gücü aküyü şarj etmek için kullanılır.","OSO — Sadece PV şarj modu (s.26): aküyü şarj etmek için şebekeye ihtiyaç duyulmadan yalnızca fotovoltaik enerji kullanılır."],"p":"s.25-26, 40"},{"k":"Şebekeye dönüş noktası","v":["Kurşun-asit — Aküden Şebekeye Geçiş Voltajı: varsayılan 46V, 44~52V (SBU iken; yalnız kurşun asit) (s.45)","Lityum (BMS) — Şebeke içi deşarj kesme SOC: varsayılan 50, 10~90 (s.46)"]},{"k":"Aküye dönüş noktası","v":["Kurşun-asit — Şebekeden Aküye Geçiş Voltajı: varsayılan 54V, 48~58V (SBU iken; yalnız kurşun asit) (s.45)","Lityum (BMS) — Şebeke var iken deşarj yeniden başlama SOC: varsayılan 90, 20~100 (s.46)"]},{"k":"AC giriş aralığı (AC Modu)","v":["APL — 90~280VAC (ev aletleri)","UPS — 170~265VAC (bilgisayarlar vb.) — varsayılan","Teknik tablo (s.57): Giriş voltaj aralığı 90~280Vac; frekans 50/60 Hz (otomatik algılama); maks. giriş akımı Şebeke 70A / Jeneratör 60A; transfer süresi 10ms."],"p":"s.48, 57"},{"k":"Bypass durumu","v":["Ana ekran durumu 'Bypass': İnverter şebeke bypass modundadır. Bu gösterge, PV girişi olmadığında ve akü kullanılamadığında şebekeden alınan güç esnasında görünür. 'OnGrid': elektrik şebekesine bağlıyken çalışma modu; 'OffGrid': şebekeye bağlı değilken. Arıza 105: 'Bypass AC çıkışı aşırı yüklendi'. Akü modunda aşırı yükte şebekeye (bypass'a) aktarma ayarı kılavuzda YOK."],"p":"s.31, 55"},{"k":"Aşırı yük","v":["Aşırı Yük Otomatik Yeniden Başlatma (s.41): etkinse çıkış kapanır; ilk ve ikinci geri yükleme 30 saniye, üçüncü 1 saat. Aşırı yük koruması (s.57): 30 saniye @ %102-%110 yük; 10 saniye @ %110-%130 yük; 5 saniye @ %130-%200 yük."],"p":"s.41, 57"},{"k":"Jeneratör girişi","v":["Dizel jeneratör için bağımsız giriş portu (s.4). Jeneratör portu işlevi etkinken şebeke kesilir ve akü voltajı düşük voltaj bağlantı kesme eşiğine ulaşırsa kuru kontak jeneratörü çalıştırır; şebeke gelince güç kaynağı jeneratörden şebekeye aktarılır (s.49). Jeneratör giriş gücü ayarı 1–13 kW, varsayılan 12 (s.49). Kuru kontak (s.53-54): normalde NC-N kapalı, NO-N açık; akü voltajı düşük voltaj bağlantı kesme eşiğine ulaşınca NO-N kapalı, NC-N açık; NO-N dirençli yük: 125VAC/1A, 230VAC/1A, 30VDC/1A. Alarm 106/107/108 jeneratörle ilgili."],"p":"s.4, 49-50, 53-54"},{"k":"Paralel çalışma","v":["İnverter 9'a kadar paralel bağlantıyı destekler; paralellenen inverterler arasında 500 mm boşluk (s.14). Tek fazlı ve üç fazlı (3P1/3P2/3P3) paralel.","Paralel mod seçimi: SIG (varsayılan) / PAL / 3P1 / 3P2 / 3P3","Cihaz haberleşme adresi: 0~9 (varsayılan 0)","Cihazın paralel sistem rolü: MAS (varsayılan) / SAL — 3P1 ise otomatik ana; 3P2 veya 3P3 ise ana ünite olarak ayarlanamaz","s.19: Inverter 1 = PAL / adres 0 / MAS; Inverter 2 = PAL / adres 1 / SAL; Inverter 3 = PAL / adres 2 / SAL."],"p":"s.14-23, 32, 51"}]},{"id":"C","fam":"akilli-1-5kva","name":"1–5 kVA akıllı inverter","src":{"t":"1KVA-5KVA Inverter / Charger — Akıllı İnvertör Kullanım Klavuzu","k":"owner"},"programs":[{"no":"00","name":"Ayar modundan çıkma","p":"s.17","opt":[["ESC","Escape"]]},{"no":"01","name":"Çıkış kaynağı önceliği : Yük güç kaynağı önceliğini yapılandırmak için","p":"s.17","opt":[["SOL","Önce Güneş: Öncelik olarak güneş yükleri besler. Eğer güneş tüm bağlı yükleri beslemek için yeterli enerjiye sahip değil ise, aynı zamanda aküde yüklere enerji verir. Şebeke sadece aşağıdaki durumlarda yükleri besler: -Güneş enerjisi yoksa -Akü voltajı, uyarı voltaj seviyesi düştüğü zaman"],["UtI","Önce Şebeke (varsayılan): Öncelik olarak şebeke yükleri besler. Güneş ve akü sadece, şebekenin mevcut olmadığı zamanlarda yükleri besler."],["SbU","Güneş, Akü, Şebeke önceliği: Öncelik olarak güneş yükleri besler. Eğer güneş tüm bağlı yükleri beslemek için yeterli enerjiye sahip değil ise, aynı zamanda aküde yüklere enerji verir. Şebeke sadece, akü voltajı uyarı voltajı seviyesine düştüğü zaman yada 12 inci programdaki ayar noktasına düştüğü zaman yükleri besler."]],"def":"UtI"},{"no":"02","name":"Maksimum şarj akımı: Güneş ve şebeke şarjları için toplam şarj akımını yapılandırmak (Max. şarj akımı = şebeke şarj akımı + güneş şarj akımı)","p":"s.17-18","opt":[["10A","10A (Sadece 1K modeli için uygun)"],["20A","20A"],["30A","30A"],["40A","40A"],["50A","50A (Standart)"],["60A","60A (4K/5K)"],["70A","70A (4K/5K)"],["80A","80A (4K/5K)"],["90A","90A (4K/5K)"],["100A","100A (4K/5K)"],["110A","110A (4K/5K)"]],"def":"1K/2K/3K: 50A (Standart). 4K/5K için ayar tablosunda varsayılan işaretlenmemiş; teknik özellikler tablosunda (s.36) 'Varsayılan Şarj Akımı' 4KVA/5KVA için 110 Amp.","rng":"Sadece 1K/2K/3K modelleri için: 10A (yalnız 1K), 20A, 30A, 40A, 50A. 4K/5K modeli için: 60A, 70A, 80A, 90A, 100A, 110A."},{"no":"03","name":"AC giriş voltaj aralığı","p":"s.18","opt":[["APL","Appliances (varsayılan): Şebeke Voltaj aralığı 90-280VAC. Aralığında ise seçilebilinir."],["UPS","UPS: Eğer seçilmiş ise Şebeke voltajı 170-280VAC aralığında olmalıdır."]],"def":"APL"},{"no":"04","name":"Güç tasarrufu modu","p":"s.18-19","opt":[["SdS","Tasarruf devredışı (varsayılan): Eğer seçilmemiş ise yük ne olursa olsun tasarruf moduna geçmez."],["SEN","Tasarruf devrede: Yük çok düşük veya yok ise tasarruf moduna geçer."]],"def":"SdS"},{"no":"05","name":"Akü tipi","p":"s.19","opt":[["AGn","AGM Kuru- (varsayılan)"],["FLd","Sulu"],["USE","Kullanıcı-tanımlı (Sadece 4K/5K modelleri için uygun): Eğer 'kullanıcı tanımlı' seçilirse, akü şarj voltajı ve düşük DC kapanma voltajı program 26, 27 ve 29 da set up edilebilir."]],"def":"AGn","note":"Lityum seçeneği yok."},{"no":"09","name":"Çıkış frekansı","p":"s.19","opt":[["50","50Hz (varsayılan)"],["60","60Hz"]],"def":"50Hz"},{"no":"11","name":"Maksimum şebeke şarj akımı","p":"s.19-20","opt":[["10A","1K: 10A"],["20A","1K: 20A (varsayılan)"],["20A","2K/3K: 20A"],["30A","2K/3K: 30A (varsayılan)"],["2A","4K/5K: 2A"],["10A","4K/5K: 10A"],["20A","4K/5K: 20A"],["30A","4K/5K: 30A (varsayılan)"],["40A","4K/5K: 40A"],["50A","4K/5K: 50A"],["60A","4K/5K: 60A"]],"def":"1K: 20A; 2K/3K: 30A; 4K/5K: 30A","rng":"1K: 10A, 20A. 2K/3K: 20A, 30A. 4K/5K: 2A, 10A, 20A, 30A, 40A, 50A, 60A.","note":"Not: Eğer program (02) deki ayar değeri bu programdaki (11) değerden küçük ise, inverter şebeke şarjı için program(2) deki şarj akımını sürdürür."},{"no":"12","name":"SBU (01) modunda iken Şebeke ile şarja geçmeden önceki akü voltajı set değeri","p":"s.20-21","opt":[["11.0…12.8","1K: 11.0V, 11.3V, 11.5V (varsayılan), 11.8V, 12.0V, 12.3V, 12.5V, 12.8V"],["22.0…25.5","2K/3K: 22.0V, 22.5V, 23.0V (varsayılan), 23.5V, 24.0V, 24.5V, 25.0V, 25.5V"],["44…51","4K/5K: 44V, 45V, 46V (varsayılan), 47V, 48V, 49V, 50V, 51V"]],"def":"1K: 11.5V; 2K/3K: 23.0V; 4K/5K: 46V","rng":"1K: 11.0–12.8V; 2K/3K: 22.0–25.5V; 4K/5K: 44–51V (yalnız listelenen değerler)"},{"no":"13","name":"Program 01 de öncelik olarak solar yada SBU seçildiğinde batarya modunda geri voltaj noktasını ayarlama","p":"s.22-23","opt":[["FUL","Batarya full şarjda (her model grubunda mevcut)"],["12.0…14.5","1K: 12.0V, 12.3V, 12.5V, 12.8V, 13.0V, 13.3V, 13.5V (varsayılan), 13.8V, 14.0V, 14.3V, 14.5V"],["24.0…29.0","2K/3K: 24V, 24.5V, 25V, 25.5V, 26V, 26.5V, 27V (varsayılan), 27.5V, 28V, 28.5V, 29V"],["48.0…58.0","4K/5K: 48V, 49V, 50V, 51V, 52V, 53V, 54V (varsayılan), 55V, 56V, 57V, 58V"]],"def":"1K: 13.5V; 2K/3K: 27V; 4K/5K: 54V","rng":"FUL veya 1K: 12.0–14.5V; 2K/3K: 24–29V; 4K/5K: 48–58V (yalnız listelenen değerler)"},{"no":"16","name":"Şarj kaynağı önceliği : Şarj kaynağı önceliğini yapılandırmak için","p":"s.24","opt":[["CSO","Önce Güneş: Öncelik olarak güneş enerjisi aküyü şarj edecek. Şebeke sadece, güneş enerjisi yeterli olmadığı zaman aküyü şarj edecek."],["CUt","Önce Şebeke: Öncelik olarak şebeke aküyü şarj edecek. Güneş enerjisi sadece, şebeke olmadığı zaman aküyü şarj edecek."],["SNU","Güneş ve Şebeke (varsayılan): Güneş enerjisi ve şebeke aküyü aynı anda şarj edecek."],["OSO","Sadece Güneş: Şebeke olsun yada olmasın şarj kaynağı sadece güneş enerjisi olacak."]],"def":"SNU","note":"Eğer bu inverter şebeke, bekleme yada hata modunda çalışıyorsa, şarj kaynağı yukarıdaki gibi programlanabilir. Eğer bu inverter akü modunda yada güç tasarrufu modunda çalışıyorsa, sadece güneş enerjisi aküyü şarj edebilir. Güneş enerjisi mevcut ve yeterli ise aküyü şarj eder."},{"no":"18","name":"Alarm kontrol","p":"s.24","opt":[["bON","Alarm açık (varsayılan)"],["bOF","Alarm kapalı"]],"def":"bON"},{"no":"20","name":"Arka ışık kontrol","p":"s.24","opt":[["LON","Arka ışık açık (varsayılan)"],["LOF","Arka ışık kapalı"]],"def":"LON"},{"no":"22","name":"Birincil kaynak kesildiğinde bip sesi","p":"s.25","opt":[["AON","Alarm açık (varsayılan)"],["AOF","Alarm kapalı"]],"def":"AON"},{"no":"23","name":"Aşırı yük geçişi : Devreye alındığı zaman, eğer akü modunda aşırı yüklenme gerçekleşirse cihaz şebeke moduna aktarılır.","p":"s.25","opt":[["byd","Geçiş devre dışı (varsayılan)"],["byE","Geçiş devrede"]],"def":"byd"},{"no":"25","name":"Hata kodu kaydetme","p":"s.25","opt":[["FEN","Kayıt devrede"],["FdS","Kayıt devre dışı (varsayılan)"]],"def":"FdS","note":"A kılavuzunda aynı programın varsayılanı 'Kayıt etkinleştirme' (FEN) olarak yazıyor."},{"no":"31","name":"Solar Güç Dengesi: Etkinleştirildiğinde, solar giriş gücü bağlı yük gücüne göre otomatik olarak ayarlanacaktır. (Sadece 4KVA/5KVA için mümkün)","p":"s.27","opt":[["SbE","Solar güç dengesi etkin (varsayılan): Eğer seçilirse, solar giriş gücü otamatik olarak aşağıdaki formulü takip edecektir. Max. Giriş solar gücü = max. Batarya şarj gücü + bağlı yük gücü."],["Sbd","Solar güç dengesi etkin değil: Eğer seçilirse, bağlı yük gücü ne kadar olursa olsun batarya şarj gücü solar giriş gücü ile aynı olacaktır. Max. Batarya şarj gücü için program 02 baz alınabilir. (Max. Solar gücü = Max. Batarya şarj gücü)"]],"def":"SbE"}],"lithium":[{"k":"Lityum akü desteği","v":["Kılavuzda lityum akü bölümü, lityum akü tipi seçeneği, BMS haberleşmesi veya akü aktivasyon işlevi YOK. Program 05 seçenekleri yalnızca AGM (AGn), Sulu (FLd) ve Kullanıcı-tanımlı (USE, yalnız 4K/5K)."]},{"k":"Kılavuzun akü uyarıları","v":["DİKKAT – Sakatlık riskini azaltmak için sadece derin döngülü, kurşun asit tipli ve tekrar şarj edilebilir özelliklere sahip olan aküleri şarj edin. Diğer akü türleri patlayabilir, yaralanma ve hasara sebep olabilir. (s.3)","NOT: Sadece sızdırmaz kurşun-asit akü yada mühürlü GEL / AGM kurşun-asit akü kullanın. (s.8)"]}],"grid":[{"k":"Çıkış kaynağı önceliği (program 01)","v":["SOL — Önce Güneş: güneş öncelikli; yetmezse aynı zamanda AKÜ de besler; şebeke yalnızca güneş yoksa veya akü voltajı uyarı voltaj seviyesine düşünce besler.","UtI — Önce Şebeke (varsayılan): şebeke öncelikli; güneş ve akü yalnızca şebeke yokken besler.","SbU — Güneş, Akü, Şebeke: güneş öncelikli; yetmezse akü de besler; şebeke yalnızca akü voltajı uyarı voltajına veya program 12 ayar noktasına düşünce besler."],"p":"s.17"},{"k":"Şebekeye dönüş noktası (program 12)","v":["SBU modunda şebekeye geçmeden önceki akü voltajı set değeri. 1K: 11.0–12.8V (vars. 11.5V); 2K/3K: 22.0–25.5V (vars. 23.0V); 4K/5K: 44–51V (vars. 46V)."],"p":"s.20-21"},{"k":"Aküye dönüş noktası (program 13)","v":["Program 01'de solar veya SBU seçiliyken batarya moduna geri dönüş voltaj noktası. 'Batarya full şarjda' (FUL) veya 1K: 12.0–14.5V (vars. 13.5V); 2K/3K: 24–29V (vars. 27V); 4K/5K: 48–58V (vars. 54V)."],"p":"s.22-23"},{"k":"Şarj kaynağı önceliği (program 16)","v":["CSO — Önce Güneş: güneş öncelikli şarj; şebeke yalnızca güneş enerjisi yeterli olmadığı zaman şarj eder.","CUt — Önce Şebeke: şebeke öncelikli şarj; güneş yalnızca şebeke yokken şarj eder.","SNU — Güneş ve Şebeke (varsayılan): aynı anda şarj.","OSO — Sadece Güneş: şebeke olsun olmasın yalnız güneş şarj eder.","Şebeke, bekleme veya hata modunda geçerli; akü modunda/güç tasarrufu modunda yalnız güneş şarj edebilir."],"p":"s.24"},{"k":"AC giriş voltaj aralığı (program 03)","v":["APL — 90-280VAC (varsayılan)","UPS — 170-280VAC","Tablo 1 (s.33-34): Şebeke düşük voltajı 170Vac±7V (UPS) / 90Vac±7V (Appliances); şebeke start voltajı 180Vac±7V (UPS) / 100Vac±7V (Appliances); şebeke aşırı yüksek 280Vac±7V; 'Şebeke Max Ac Voltajı' 270Vac±7V; Max AC giriş voltajı 300Vac; frekans 40±1Hz / 65±1Hz (dönüş 42±1Hz / 63±1Hz); transfer zamanı 10ms typical (UPS), 20ms typical (Appliances). Çıkış güç azalması: AC giriş voltajı 170V'a düştüğü zaman çıkış gücü azaltılmış olacak."],"p":"s.18, 33-34"},{"k":"Şarj akımı (program 02 ve 11)","v":["Program 02 (toplam) — 1K: 10–50A; 2K/3K: 20–50A; 4K/5K: 60–110A (10A adımlı liste)","Program 11 (şebeke) — 1K: 10A / 20A (vars.); 2K/3K: 20A / 30A (vars.); 4K/5K: 2A, 10A, 20A, 30A (vars.), 40A, 50A, 60A. Program 02 değeri 11'den küçükse şebeke şarjı için program 02 değeri geçerli olur.","Tablo 3 (s.35): AC Şarj Akımı 10/20Amp (1KVA), 20/30Amp (@V I/P=230Vac) diğerleri."],"p":"s.17-20, 35"},{"k":"Aşırı yükte şebekeye geçiş (program 23)","v":["byd (varsayılan) / byE. Devreye alındığında, akü modunda aşırı yüklenme olursa cihaz şebeke moduna aktarılır."],"p":"s.25"},{"k":"Güç tasarrufu modu (program 04)","v":["SdS (varsayılan) / SEN: yük çok düşük veya yok ise tasarruf moduna geçer."],"p":"s.18-19"},{"k":"Şebekeye besleme (satış)","v":["Kılavuzda şebekeye satış/besleme (export) ile ilgili hiçbir ayar veya ifade yok."]},{"k":"Aküsüz çalışma","v":["Hata modu tablosu (s.31): 'Cihaz aküsüz çalışmaya başladığı zaman, şebeke yükleri besleyebilir. (Sadece 4K/5K'nın tek çalışan modelleri için uygundur. 4K/5K'nın paralellenen modeli için uygun değildir.)'"]},{"k":"Şebeke var ama cihaz akü modunda (sorun giderme)","v":["Şebeke mevcut fakat cihaz akü modunda çalışıyor (s.37): (a) Giriş voltajı ekranda 0, yeşil LED yanıp sönüyor → giriş koruyucusu devreye girmiş → AC kesiciyi ve AC kablolamayı kontrol ediniz. (b) Yeşil LED yanıp sönüyor → AC gücünün yetersiz kalitesi (şebeke yada jeneratör) → AC kabloların çok ince/uzun olup olmadığını; jeneratörün iyi çalıştığını ve giriş voltaj aralığı ayarının doğru olduğunu kontrol ediniz. (c) Çıkış kaynak önceliği 'Önce Güneş' belirlenmiş → 'Önce Şebeke' olarak değiştir."]},{"k":"Kuru kontak","v":["Kuru kontakt (3A/250VDC), s.13-14: Program 01 şebeke olarak ayarlıyken akü voltajı < düşük DC uyarı voltajı → NC&C açık, NO&C kapalı; akü voltajı > program 13 ayarı veya batarya şarjı 'değişken' [float] duruma ulaşınca → NC&C kapalı, NO&C açık. Program 01 SBU veya öncelik Solar iken akü voltajı < program 12 ayarı → NC&C açık, NO&C kapalı; akü voltajı > program 13 ayarı veya float → NC&C kapalı, NO&C açık."]}]}]}
