---
title: "Akıllı İnverter Hata Kodları: 3,6–7,2 kW ve 1–5 kVA | GESPA"
description: "Akıllı inverter hata kodları: 3,6 / 6,5 / 7,2 kW (Sürüm 1.5) ve 1–5 kVA kullanım kılavuzlarındaki arıza ve uyarı kodları, iki ayrı tablo halinde."
canonical: https://www.gespaenerji.com/akilli-inverter-hata-kodlari.html
lang: tr
dateModified: 2026-11-24
publisher: "GESPA Enerji"
---

[Ana Sayfa](https://www.gespaenerji.com/) / [Elektrikçi Çantası](https://www.gespaenerji.com/elektrikci-cantasi.html) / Akıllı İnverter Hata Kodları

# Akıllı İnverter Hata Kodları (3,6 / 6,5 / 7,2 kW ve 1–5 kVA kılavuzları)

Bu iki kılavuzda marka basılı değildir ve tabloları farklıdır; kılavuzunuzun kapağındaki güçlere göre doğru tabloyu seçin.

## Arama aracı

### İnverter hata kodları

Cihaz ailesini seçin, ekrandaki kodu yazın: kılavuzdaki anlamı ve kaynağı görün.

**Kod anlamı markaya ve modele göre değişir; cihazınızın kendi kılavuzu esastır.**

Marka / model süz

Cihaz ailesi kılavuzun kapağındaki modele göre

Tür

Ekrandaki kod

Arama için JavaScript gerekir; kod tablolarının tamamı araç sayfalarında yer alır.

Arıza devam ederse cihazı kapatın ve yetkili servise ya da satıcıya başvurun; cihazın içine yalnız yetkili kişi müdahale eder.

Bu ailedeki tüm kodlar

Değerler yaklaşıktır; kurulum ve nihai tasarım yetkili elektrikçi ya da mühendis tarafından yapılır.

Formül, örnek ve sınırlar

İnverter ekranındaki arıza, uyarı ve alarm kodlarının anlamı üreticiye ve modele göre değişir. Bu araç yalnızca adı yazan kılavuzlardaki tabloları içerir: 12 cihaz ailesi, 443 kod. Her satırda kılavuzdaki ifade, varsa kılavuzun önerdiği çözüm ve sayfa numarası yer alır; çeviri olan satırlarda üreticinin özgün ifadesi de gösterilir. Aileler birleştirilmez ve listede olmayan kod için tahmin yürütülmez.

Kod tablolarının tamamı: [Tüm aileler](https://www.gespaenerji.com/inverter-hata-kodlari.html) · [Mexxsun](https://www.gespaenerji.com/mexxsun-inverter-hata-kodlari.html) · [Deye](https://www.gespaenerji.com/deye-inverter-hata-kodlari.html) · [Voltronic Axpert](https://www.gespaenerji.com/voltronic-axpert-hata-kodlari.html) · [Victron MPPT](https://www.gespaenerji.com/victron-mppt-hata-kodlari.html) · [Solis](https://www.gespaenerji.com/solis-inverter-hata-kodlari.html) · [Akıllı inverter (3,6–7,2 kW ve 1–5 kVA)](https://www.gespaenerji.com/akilli-inverter-hata-kodlari.html).

**İlgili:** [İnverter hata kodları (tüm tablolar)](https://www.gespaenerji.com/inverter-hata-kodlari.html) · [Off-grid inverter ayar rehberi](https://www.gespaenerji.com/elektrikci-cantasi.html#inverter-ayarlari) · [İnverterin akü akımı](https://www.gespaenerji.com/elektrikci-cantasi.html#inverter-aku-akimi) · [İletişim](https://www.gespaenerji.com/iletisim.html)

Usta / toplu alım fiyatı için: [Usta kaydı bırakın](https://www.gespaenerji.com/usta-kaydi.html) [WhatsApp'tan yazın](https://wa.me/905437434209)

**Önce şunu bilin:** Aşağıdaki tablolar üreticinin kılavuzundan alıntıdır; GESPA bu cihazların üreticisi değildir. Her tablo yalnız kendi kılavuzunun kapsadığı modeller içindir ve tablolar birbirinin yerine kullanılmaz.

**Kod anlamı markaya ve modele göre değişir; cihazınızın kendi kılavuzu esastır.**

## 3,6 / 6,5 / 7,2 kW akıllı inverter (kılavuz Sürüm 1.5): kod tablosu

Kaynak: Akıllı İnvertör Kullanım Kılavuzu — 3.6KW / 6.5KW / 7.2KW Solar Inverter / Şarj Cihazı (Sürüm 1.5) — işletmenin sağladığı kullanım kılavuzu. **GESPA bu cihazın üreticisi değildir**; tablo üreticinin kılavuzundan alıntıdır ve yalnız bu kılavuzun kapsadığı modeller içindir.

Kılavuz büyük ölçüde makine çevirisidir; satırlar kılavuzun kendi ifadesiyle verilir, köşeli parantezler aktaranın açıklamasıdır.

| Kod | Tür | Anlam (kılavuzdaki) | Kılavuzdaki çözüm | Sayfa |
| --- | --- | --- | --- | --- |
| 01 | Arıza | İnvertör kapalıyken fan kilitlenir.Ekranda: F01 | Sorun giderme tablosu (s.55): 'Hata kodu 01 – Fan arızası' → 'Fanı değiştirin.' | s.48 |
| 02 | Arıza | Aşırı sıcaklıkEkranda: F02 | Sorun giderme tablosu (s.55): 'İnvertör bileşeninin iç sıcaklığı 100 °C'nin üzerindedir.' → Ünitenin hava akışının tıkanıp tıkanmadığını veya ortam sıcaklığının çok yüksek olup olmadığını kontrol edin. | s.48 |
| 03 | Arıza | Akü voltajı çok yüksekEkranda: F03 | Sorun giderme tablosu (s.55): 'Pil aşırı şarj olmuş.' → 'Onarım merkezine dönün.' ; 'Akü voltajı çok yüksek.' → 'Pillerin teknik özelliklerinin ve miktarının gereksinimleri karşılayıp karşılamadığını kontrol edin.' | s.48 |
| 04 | Arıza | Akü voltajı çok düşükEkranda: F04 | — | s.48 |
| 05 | Arıza | Çıkış kısa devre.Ekranda: F05 [Aktaranın notu: İkinci satırdaki '(Yalnızca 1-3KVA modelleri için)' ifadesi bu kılavuzun 3,6/6,5/7,2KW modelleriyle örtüşmüyor; kılavuzdaki haliyle aktarıldı.] | Sorun giderme tablosu (s.55): 'Çıkış kısa devre.' → 'Kablolamanın iyi bağlanıp bağlanmadığını kontrol edin ve anormal yükü kaldırın.' ; aynı kod altında ikinci satır: 'Dahili konvertörün sıcaklığı bileşen 120 °C'nin üzerindedir. (Yalnızca 1-3KVA modelleri için kullanılabilir.)' → Ünitenin hava akışının tıkanıp tıkanmadığını veya ortam sıcaklığının çok yüksek olup olmadığını kontrol edin. | s.48 |
| 06 | Arıza | Çıkış voltajı çok yüksek.Ekranda: F06 | Sorun giderme tablosu (s.55), 'Hata kodu 06/58': 'Çıkış anormal (İnvertör voltajı) 190Vac'ın altında veya 260Vac'den yüksek)' → '1. Bağlı yükü azaltın. 2. Onarım merkezine geri dön' | s.48 |
| 07 | Arıza | Aşırı yük zaman aşımıEkranda: F07 | Sorun giderme tablosu (s.55): 'Aşırı yük hatası. İnvertör % 110 aşırı yükleniyor ve zaman doldu.' → 'Bazılarını kapatarak bağlı yükü azaltın ekipman.' | s.48 |
| 08 | Arıza | “Otobüs voltajı çok yüksek” kılavuzda belirsiz Ekranda: F08 [Aktaranın notu: 'Otobüs' makine çevirisidir (İng. 'Bus'). Aynı kılavuzda 52 için 'Veri yolu voltajı', uyarı 16 için 'BUS' yazıyor; C kılavuzunda kod 08 'Ortak bara voltajı çok yüksek'. Anlam: BUS/bara voltajı çok yüksek.] | Sorun giderme tablosu (s.55), 'Hata kodu 08/09/53/57': 'Dahili bileşenler başarısız oldu.' → 'Onarım merkezine dönün.' | s.48 |
| 09 | Arıza | “Veri yolu yumuşak başlatma başarısız oldu” kılavuzda belirsiz Ekranda: F09 [Aktaranın notu: 'Veri yolu' makine çevirisidir (İng. 'Bus'); C kılavuzunda kod 09 'Ortak Bara başlangıç hatası'.] | Sorun giderme tablosu (s.55), 'Hata kodu 08/09/53/57': 'Dahili bileşenler başarısız oldu.' → 'Onarım merkezine dönün.' | s.48 |
| 10 | Arıza | PV aşırı akımEkranda: F10 | — | s.48 |
| 11 | Arıza | PV aşırı gerilimEkranda: F11 | — | s.48 |
| 12 | Arıza | DCDC aşırı akımEkranda: F12 | — | s.48 |
| 13 | Arıza | Akü aşırı akım deşarjıEkranda: F13 | — | s.48 |
| 51 | Arıza | Aşırı akımEkranda: F51 | Sorun giderme tablosu (s.55): 'Aşırı akım veya dalgalanma.' → Üniteyi yeniden başlatın, hata tekrar olursa, lütfen onarım merkezine dönün. | s.48 |
| 52 | Arıza | “Veri yolu voltajı çok düşük” kılavuzda belirsiz Ekranda: F52 [Aktaranın notu: 'Veri yolu' makine çevirisidir (İng. 'Bus'); C kılavuzunda kod 52 'Ortak Bara voltajı çok düşük'.] | Sorun giderme tablosu (s.55): 'Veri yolu voltajı çok düşük.' → Üniteyi yeniden başlatın, hata tekrar olursa, lütfen onarım merkezine dönün. | s.48 |
| 53 | Arıza | İnvertör yumuşak başlatma başarısız olduEkranda: F53 | Sorun giderme tablosu (s.55), 'Hata kodu 08/09/53/57': 'Dahili bileşenler başarısız oldu.' → 'Onarım merkezine dönün.' | s.48 |
| 55 | Arıza | AC çıkışında aşırı DC voltajEkranda: F55 | Sorun giderme tablosu (s.56): 'Çıkış voltajı dengesiz.' → Üniteyi yeniden başlatın, hata tekrar olursa, lütfen onarım merkezine dönün. | s.48 |
| 56 | Arıza | “Pil iyi bağlanmamış veya sigorta yanmış.” kılavuzda belirsiz [Aktaranın notu: Kod 56, A kılavuzunun 'Hatalar Referans Kodu' tablosunda (s.48) YOK; yalnızca sorun giderme tablosunda (s.56) geçiyor.] | Sorun giderme tablosu (s.56): 'Pil iyi bağlanmışsa, lütfen onarıma geri dönün orta.' (='onarım merkezine dönün') | s.56 |
| 57 | Arıza | Akım sensörü arızalandıEkranda: F57 | Sorun giderme tablosu (s.55), 'Hata kodu 08/09/53/57': 'Dahili bileşenler başarısız oldu.' → 'Onarım merkezine dönün.' | s.48 |
| 58 | Arıza | Çıkış voltajı çok düşükEkranda: F58 | Sorun giderme tablosu (s.55), 'Hata kodu 06/58': 'Çıkış anormal (İnvertör voltajı) 190Vac'ın altında veya 260Vac'den yüksek)' → '1. Bağlı yükü azaltın. 2. Onarım merkezine geri dön' | s.48 |
| 60 | Arıza | Güç geri besleme korumasıEkranda: F60 (paralel çalışma) [Aktaranın notu: Aynı kılavuzda uyarı kodu 60 (BMS, s.80) farklı anlamdadır. 'paylaşım' = akım paylaşım kablosu.] | s.74 ('İnvertöre gelen akım geri bildirimi algılanır.'): 1. İnvertörün yeniden başlatılması. 2. L/N kablolarının tüm invertörlerde ters bağlanıp bağlanmadığını kontrol edin. 3. Tek fazlı paralel sistem için, paylaşımın tüm invertörlerde bağlı olduğundan emin olun. Üç fazlı sistemi desteklemek için, paylaşım kablolarının invertörlere aynı fazda bağlandığından ve invertörlerde farklı fazlarda bağlantısının kesildiğinden emin olun. 4. Sorun devam ederse, lütfen yükleyicinize başvurun. | s.71 |
| 71 | Arıza | Ürün yazılımı sürümü tutarsızEkranda: F71 (paralel çalışma) [Aktaranın notu: Aynı kılavuzda uyarı kodu 71 (BMS, s.80) farklı anlamdadır.] | s.74 ('Her invertörün ürün yazılımı sürümü aynı değildir.'): 1. Tüm invertör ürün yazılımını aynı sürüme güncelleyin. 2. LCD ayarı ile her invertörün versiyonunu kontrol edin ve CPU versiyonlarının aynı olduğundan emin olun. Değilse, güncellenecek bellenimi sağlamak için lütfen instraller'ınıza başvurun. 3. Güncellemeden sonra, sorun hala devam ediyorsa, lütfen yükleyicinize başvurun. | s.71 |
| 72 | Arıza | Akım paylaşım hatasıEkranda: F72 (paralel çalışma) | s.74 ('Her invertörün çıkış akımı farklı.'): 1. Paylaşım kablolarının iyi bağlanıp bağlanmadığını kontrol edin ve invertörü yeniden başlatın. 2. Sorun devam ederse, lütfen yükleyicinize başvurun. | s.71 |
| 80 | Arıza | CAN hatasıEkranda: F80 (paralel çalışma) | s.74 ('CAN veri kaybı'): 1. İletişim kablolarının iyi bağlanıp bağlanmadığını kontrol edin ve invertörü yeniden başlatın. 2. Sorun devam ederse, lütfen yükleyicinize başvurun. | s.71 |
| 81 | Arıza | “Ana bilgisayar kaybı” kılavuzda belirsiz Ekranda: F81 (paralel çalışma) [Aktaranın notu: 'Ana bilgisayar' makine çevirisidir (İng. 'Host'); paralel sistemde ana (master) ünite verisinin kaybı.] | s.74 ('Ana bilgisayar veri kaybı'): 1. İletişim kablolarının iyi bağlanıp bağlanmadığını kontrol edin ve invertörü yeniden başlatın. 2. Sorun devam ederse, lütfen yükleyicinize başvurun. | s.71 |
| 82 | Arıza | Senkronizasyon kaybıEkranda: F82 (paralel çalışma) [Aktaranın notu: Devreye alma (s.71-72): tüm invertörler aynı anda şebekeye bağlanmazsa sıradaki invertörlerde hata 82 görünür; bu invertörler otomatik yeniden başlar, AC bağlantısı algılanırsa normal çalışır.] | s.74 ('Senkronizasyon veri kaybı'): 1. İletişim kablolarının iyi bağlanıp bağlanmadığını kontrol edin ve invertörü yeniden başlatın. 2. Sorun devam ederse, lütfen yükleyicinize başvurun. | s.71 |
| 83 | Arıza | Akü voltajı farklı algılandıEkranda: F83 (paralel çalışma) [Aktaranın notu: 'SÇP' makine çevirisidir (muhtemelen 'SOP').] | s.74 ('Her invertörün akü voltajı aynı değildir.'): 1. Tüm invertörlerin aynı akü gruplarını birlikte paylaştığından emin olun. 2. Tüm yükleri çıkarın ve AC girişi ile PV girişini ayırın. Ardından, tüm invertörlerin akü voltajını kontrol edin. Tüm invertörlerden gelen değerler yakınsa, lütfen tüm akü kablolarının aynı uzunlukta ve aynı malzeme türünde olup olmadığını kontrol edin. Aksi takdirde, her bir invertörün akü voltajını kalibre etmek üzere SÇP'yi sağlamak üzere lütfen kurulumcunuzla iletişime geçin. 3. Sorun devam ederse, lütfen yükleyicinize başvurun. | s.71 |
| 84 | Arıza | AC giriş voltajı ve frekansı farklı algılandıEkranda: F84 (paralel çalışma) | s.74: 1. Yardımcı program [=şebeke] kablolama bağlantısını kontrol edin ve invertörü yeniden başlatın. 2. Yardımcı programın [=şebekenin] aynı anda başlatıldığından emin olun. Yardımcı program ve invertörler arasında takılı kesiciler varsa, lütfen tüm kırıcıların aynı anda AC girişini açabildiğinden emin olun. 3. Sorun devam ederse, lütfen yükleyicinize başvurun. | s.71 |
| 85 | Arıza | AC çıkış akımı dengesizliğiEkranda: F85 (paralel çalışma) | s.74: 1. İnvertörün yeniden başlatılması. 2. Bazı aşırı yükleri kaldırın ve invertörlerin LCD'sinden yük bilgilerini tekrar kontrol edin. Değerler farklıysa, lütfen AC giriş ve çıkış kablolarının aynı uzunlukta ve malzeme türünde olup olmadığını kontrol edin. 3. Sorun devam ederse, lütfen yükleyicinize başvurun. | s.71 |
| 86 | Arıza | AC çıkış modu ayarı farklıdırEkranda: F86 (paralel çalışma) | s.74: 1. İnvertörü, LCD ayarı #28'i kontrol edin. 2. Tek fazlı paralel sistem için, #28'de 3P1, 3P2 veya 3P3'ün ayarlanmadığından emin olun. Üç fazlı sistemi desteklemek için, #28'de hiçbir 'PAL' ayarlanmadığından emin olun. 3. Sorun devam ederse, lütfen yükleyicinize başvurun. | s.71 |
| 01 | Uyarı | İnvertör açıkken fan kilitlenir.Sesli uyarı: Saniyede üç kez bip sesi | — | s.49 |
| 02 | Uyarı | Aşırı sıcaklıkSesli uyarı: Yok (kılavuzda: 'Hiç kimse' = None) | — | s.49 |
| 03 | Uyarı | Pil aşırı şarj edilmişSesli uyarı: Saniyede bir bip sesi | — | s.49 |
| 04 | Uyarı | Düşük pilSesli uyarı: Saniyede bir bip sesi | — | s.49 |
| 07 | Uyarı | “Fazla doldurma” kılavuzda belirsiz Sesli uyarı: Her 0,5 saniyede bir bip sesi [Aktaranın notu: 'Fazla doldurma' makine çevirisidir (İng. 'Overload'); C kılavuzunda uyarı 07 'Aşırı yük'. Simge görseli PDF'te bozuk (boş resim kutusu).] | — | s.49 |
| 10 | Uyarı | Çıkış gücünün düşürülmesiSesli uyarı: Her 3 saniyede iki kez bip sesi | — | s.49 |
| 15 | Uyarı | PV enerjisi düşüktür.Sesli uyarı: Her 3 saniyede iki kez bip sesi | — | s.49 |
| 16 | Uyarı | BUS yumuşak çalıştırma sırasında yüksek AC girişi (>280VAC)Sesli uyarı: Yok ('Hiç kimse') | — | s.49 |
| 32 | Uyarı | İnvertör ve uzak ekran paneli arasındaki iletişim hatasıSesli uyarı: Yok ('Hiç kimse') | — | s.49 |
| Eq | Uyarı | Pil dengelemeEkranda: E9 (7 segment 'Eq') Sesli uyarı: Yok ('Hiç kimse') [Aktaranın notu: Kod sütununda 7 segment 'Eq' simgesi var; akü dengeleme (eşitleme) sürüyor.] | — | s.49 |
| bP | Uyarı | Pil bağlı değilEkranda: bP Sesli uyarı: Yok ('Hiç kimse') [Aktaranın notu: Simge sütunundaki görsel PDF'te bozuk (boş resim kutusu); kod sütununda 'bP' okunuyor.] | — | s.49 |
| 60 | Uyarı | İnvertör ve akü arasındaki iletişim başarılı olduktan sonra akü durumunun şarj olmasına ve boşalmasına izin verilmezse, şarj ve deşarjı durdurmak için kod 60 gösterilir(lityum akü (BMS)) [Aktaranın notu: 'Eylem' sütunu boş. Paralel arıza kodu F60 ile karıştırılmamalı (farklı tablo).] | — | s.80 |
| 61 | Uyarı | İletişim kesildi (yalnızca pil türü 'Pylontech Pil', 'WECO Pil' veya 'Soltaro Pil' olarak ayarlandığında kullanılabilir). Pil bağlandıktan sonra iletişim sinyali 3 dakika boyunca algılanmaz, zil sesi duyulur. 10 dakika sonra invertör lityum bataryaya şarj ve deşarj etmeyi durduracaktır. İnvertör ve akü başarılı bir şekilde bağlandıktan sonra iletişim kaybı meydana gelir[se], zil sesi hemen bip sesi çıkarır.Sesli uyarı: 3 dk sinyal yoksa zil; iletişim sonradan koparsa hemen bip (lityum akü (BMS)) | — | s.80 |
| 62 | Uyarı | “Pil numarası değiştirildi. Muhtemelen pil takımları arasındaki iletişim kaybından kaynaklanmaktadır.” kılavuzda belirsiz (lityum akü (BMS)) [Aktaranın notu: '62 uyarı kodu açık olacaktır' ifadesi makine çevirisidir; özgün metinde büyük olasılıkla 'silinecektir' (clear). Kılavuzdaki haliyle aktarıldı.] | Aşağıdaki ekran [bnS / P03 / G01 pil paketi-grup sayısı ekranı] gösterilene kadar LCD ekranı değiştirmek için 'YUKARI' veya 'AŞAĞI' tuşuna basın. Pil numarası tekrar kontrol edilecek ve 62 uyarı kodu açık olacaktır. | s.80 |
| 69 | Uyarı | İnvertör ve akü arasındaki iletişim başarılı olduktan sonra akü durumunun şarj olmasına izin verilmezse, kod 69 [gösterilir] pili şarj etmeyi bırakın.(lityum akü (BMS)) | — | s.80 |
| 70 | Uyarı | İnvertör ve akü arasındaki iletişim başarılı olduktan sonra akü durumunun şarj edilmesi gerekiyorsa, 70 [gösterilir] pili şarj edin.(lityum akü (BMS)) | — | s.80 |
| 71 | Uyarı | İnvertör ve akü arasındaki iletişim başarılı olduktan sonra akü durumunun boşalmasına izin verilmezse, kod 71'i gösterecektir. pilin boşalmasını durdurmak için.(lityum akü (BMS)) [Aktaranın notu: Paralel arıza kodu F71 ile karıştırılmamalı (farklı tablo).] | — | s.80 |
| NE | Bilgi / durum | “Tanımlanamayan birim yöneticisi veya bağımlısı [=master/slave belirlenmemiş ünite]” kılavuzda belirsiz (paralel durum kodu) [Aktaranın notu: Kod sütununda 'DEĞİL' yazıyor (makine çevirisi); simge sütununda 7 segment 'NE' görünüyor.] | — | s.71 |
| HS | Bilgi / durum | Ana ünite(paralel durum kodu) | — | s.71 |
| SL | Bilgi / durum | Bağımlı birim(paralel durum kodu) | — | s.71 |
| U01 | Bilgi / durum | USB disk algılanmadı.(USB işlev hata kodu) | — | s.36 |
| U02 | Bilgi / durum | USB disk kopyaya karşı korumalıdır.(USB işlev hata kodu) | — | s.36 |
| U03 | Bilgi / durum | USB diskin içindeki yanlış formattaki belge.(USB işlev hata kodu) | — | s.36 |

## 1–5 kVA akıllı inverter: kod tablosu

Kaynak: 1KVA-5KVA Inverter / Charger — Akıllı İnvertör Kullanım Klavuzu — işletmenin sağladığı kullanım kılavuzu. **GESPA bu cihazın üreticisi değildir**; tablo üreticinin kılavuzundan alıntıdır ve yalnız bu kılavuzun kapsadığı modeller içindir.

Kılavuzda sürüm numarası basılı değil.

| Kod | Tür | Anlam (kılavuzdaki) | Kılavuzdaki çözüm | Sayfa |
| --- | --- | --- | --- | --- |
| 01 | Arıza | Fan Arızası inverter kapalıEkranda: 01 + ERROR simgesi | Arıza bulma (s.37): 'Hata kodu 01 – Fan hatası' → 'Fanı değiştirin' | s.32 |
| 02 | Arıza | Aşırı sıcaklıkEkranda: 02 + ERROR simgesi | Arıza bulma (s.37): 'İnverter bileşeninin iç sıcaklığı 100°C nin üzerine çıktı.' → Cihazın hava akımının engellenip engellenmediğini ve ortam sıcaklığının çok yüksek olup olmadığını kontrol ediniz. | s.32 |
| 03 | Arıza | Akü voltajı çok yüksekEkranda: 03 + ERROR simgesi | Arıza bulma (s.37): 'Akü aşırı şarj edildi.' → 'Onarım merkezine dönün.' ; 'Akü voltajı çok yüksek.' → 'Akülerin kalitesinin ve özelliklerinin gereksinimleri karşıladığından emin olunuz.' | s.32 |
| 04 | Arıza | Akü voltajı çok düşükEkranda: 04 + ERROR simgesi | — | s.32 |
| 05 | Arıza | Çıkış kısa devre yada aşırı sıcaklıkEkranda: 05 + ERROR simgesi | Arıza bulma (s.37): 'Çıkış kısa devre.' → 'Kabloların iyi bağlandığından emin olunuz ve anormal yükü çıkartınız.' ; 'İç çevirici bileşeninin sıcaklığı 120°C nin üzerine çıktı.' → Cihazın hava akımının engellenip engellenmediğini ve ortam sıcaklığının çok yüksek olup olmadığını kontrol ediniz. | s.32 |
| 06 | Arıza | Çıkış gerilimi anormal. (1K/2K/3K modeli için) / Çıkış gerilimi çok yüksek. (4K/5K modeli için)Ekranda: 06 + ERROR simgesi | Arıza bulma (s.37), 'Hata kodu 06/58': 'Çıkış anormal (Inverter voltajı 190Vac den düşükse yada 260Vac den büyükse)' → '1. Bağlı yükleri azaltın. 2. Onarım merekezine dönün.' | s.32 |
| 07 | Arıza | Aşırı yük zaman aşımıEkranda: 07 + ERROR simgesi | Arıza bulma (s.37): 'Aşırı yük hatası. İnverter aşırı yüklendi 110%.' → 'Bağlı yükleri azaltın.' | s.32 |
| 08 | Arıza | Ortak bara voltajı çok yüksekEkranda: 08 + ERROR simgesi | Arıza bulma (s.37), 'Hata kodu 08/09/53/57': 'İç bileşenler arızalandı.' → 'Onarım merkezine dönün.' | s.32 |
| 09 | Arıza | Ortak Bara başlangıç hatasıEkranda: 09 + ERROR simgesi | Arıza bulma (s.37), 'Hata kodu 08/09/53/57': 'İç bileşenler arızalandı.' → 'Onarım merkezine dönün.' | s.32 |
| 11 | Arıza | Şebeke Röle hatasıEkranda: 11 + ERROR simgesi | — | s.32 |
| 51 | Arıza | Aşırı akım yada dalgalanmaEkranda: 51 + ERROR simgesi [Aktaranın notu: NOT (s.33): 51, 52, 53, 55, 56, 57 ve 58 inci hata kodları sadece 4K/5K modeli için mevcuttur.] | Arıza bulma (s.37): 'Aşırı akım yada dalgalanma.' → Cihazı yeniden başlatın. Hata tekrar oluşursa lütfen onarım merkezine dönün. | s.32 |
| 52 | Arıza | Ortak Bara voltajı çok düşük[Aktaranın notu: NOT (s.33): 51, 52, 53, 55, 56, 57 ve 58 inci hata kodları sadece 4K/5K modeli için mevcuttur. Simge hücresi boş basılmış.] | Arıza bulma (s.37): 'Ortak bara voltajı çok düşük.' → Cihazı yeniden başlatın. Hata tekrar oluşursa lütfen onarım merkezine dönün. | s.32 |
| 53 | Arıza | İnverter yumuşak kalkış hatası[Aktaranın notu: NOT (s.33): 51, 52, 53, 55, 56, 57 ve 58 inci hata kodları sadece 4K/5K modeli için mevcuttur. Simge hücresinde yalnızca 'X' yazıyor.] | Arıza bulma (s.37), 'Hata kodu 08/09/53/57': 'İç bileşenler arızalandı.' → 'Onarım merkezine dönün.' | s.32 |
| 55 | Arıza | AC çıkışında aşırı DC voltajıEkranda: 55 + ERROR simgesi [Aktaranın notu: NOT (s.33): 51, 52, 53, 55, 56, 57 ve 58 inci hata kodları sadece 4K/5K modeli için mevcuttur.] | Arıza bulma (s.37): 'Çıkış voltajı dengesiz.' → Cihazı yeniden başlatın. Hata tekrar oluşursa lütfen onarım merkezine dönün. | s.33 |
| 56 | Arıza | Akü bağlantısı kopukEkranda: 56 + ERROR simgesi [Aktaranın notu: NOT (s.33): 51, 52, 53, 55, 56, 57 ve 58 inci hata kodları sadece 4K/5K modeli için mevcuttur.] | Arıza bulma (s.37): 'Akü iyi bağlanmamış yada sigorta yanmış.' → 'Eğer akü iyi bağlandıysa lütfen onarım merkezine dönün.' | s.33 |
| 57 | Arıza | Akım sensörü arızalandıEkranda: 57 + ERROR simgesi [Aktaranın notu: NOT (s.33): 51, 52, 53, 55, 56, 57 ve 58 inci hata kodları sadece 4K/5K modeli için mevcuttur.] | Arıza bulma (s.37), 'Hata kodu 08/09/53/57': 'İç bileşenler arızalandı.' → 'Onarım merkezine dönün.' | s.33 |
| 58 | Arıza | Çıkış voltajı çok düşükEkranda: 58 + ERROR simgesi [Aktaranın notu: NOT (s.33): 51, 52, 53, 55, 56, 57 ve 58 inci hata kodları sadece 4K/5K modeli için mevcuttur.] | Arıza bulma (s.37), 'Hata kodu 06/58': 'Çıkış anormal (Inverter voltajı 190Vac den düşükse yada 260Vac den büyükse)' → '1. Bağlı yükleri azaltın. 2. Onarım merekezine dönün.' | s.33 |
| 01 | Uyarı | İnverter açıkken fan kilitlendiSesli uyarı: Her saniyede üç kez bip sesi | — | s.33 |
| 03 | Uyarı | Akü aşırı şarj olduSesli uyarı: Her saniyede bir kez bip sesi | — | s.33 |
| 04 | Uyarı | Düşük aküSesli uyarı: Her saniyede bir kez bip sesi | — | s.33 |
| 07 | Uyarı | Aşırı yükSesli uyarı: Her yarım saniyede bir kez bip sesi | — | s.33 |
| 10 | Uyarı | Çıkış güç sınırıSesli uyarı: Her üç saniyede iki kez bip sesi | — | s.33 |

## Sık sorulan sorular

### Akıllı inverterde 11 hatası ne demek?

Kılavuza göre değişir: 3,6 / 6,5 / 7,2 kW akıllı inverter (kılavuz Sürüm 1.5) kılavuzunda arıza 11 “PV aşırı gerilim”, 1–5 kVA akıllı inverter kılavuzunda arıza 11 “Şebeke Röle hatası” demektir. Önce elinizdeki kılavuzun hangisi olduğuna bakın.

### 3,6 / 6,5 / 7,2 kW akıllı inverter (kılavuz Sürüm 1.5) 07 kodu ne demek?

3,6 / 6,5 / 7,2 kW akıllı inverter (kılavuz Sürüm 1.5) kılavuzuna göre arıza 07: Aşırı yük zaman aşımı. Kılavuzdaki çözüm: Sorun giderme tablosu (s.55): 'Aşırı yük hatası. İnvertör % 110 aşırı yükleniyor ve zaman doldu.' → 'Bazılarını kapatarak bağlı yükü azaltın ekipman.' Bu anlam yalnız bu kılavuzun kapsadığı modeller içindir; başka marka ya da modelde aynı kod başka bir şey ifade edebilir.

### 1–5 kVA akıllı inverter 56 kodu ne demek?

1–5 kVA akıllı inverter kılavuzuna göre arıza 56: Akü bağlantısı kopuk. Kılavuzdaki çözüm: Arıza bulma (s.37): 'Akü iyi bağlanmamış yada sigorta yanmış.' → 'Eğer akü iyi bağlandıysa lütfen onarım merkezine dönün.' Bu anlam yalnız bu kılavuzun kapsadığı modeller içindir; başka marka ya da modelde aynı kod başka bir şey ifade edebilir.

### Bu tablo hangi kaynaktan alındı?

Tablolar şu belgelerden aktarılmıştır: 3,6 / 6,5 / 7,2 kW akıllı inverter (kılavuz Sürüm 1.5) — Akıllı İnvertör Kullanım Kılavuzu — 3.6KW / 6.5KW / 7.2KW Solar Inverter / Şarj Cihazı (Sürüm 1.5); 1–5 kVA akıllı inverter — 1KVA-5KVA Inverter / Charger — Akıllı İnvertör Kullanım Klavuzu. GESPA bu cihazların üreticisi değildir; her satırın yanında kılavuzdaki sayfa numarası yazar.

### Ekrandaki kod bu tabloda yoksa ne yapmalıyım?

Tahmin yürütmeyin. Tablolar yalnızca adı yazan kılavuzlardaki kodları içerir; cihazınızın modeli ya da yazılım sürümü farklıysa kod listesi de farklı olabilir. Cihazınızla gelen kılavuza bakın; arıza devam ederse cihazı kapatın ve yetkili servise ya da satıcıya başvurun.

Arıza devam ederse cihazı kapatın ve yetkili servise ya da satıcıya başvurun; cihazın içine yalnız yetkili kişi müdahale eder.

*Bu sayfa genel bilgilendirme ve ön hesap amaçlıdır. Sonuçlar girdiğiniz değerlere ve belirtilen formüllere dayanır; gerçek değerler sıcaklık, ışınım, kablo, bağlantı kalitesi ve ekipmana göre değişir. Kesin tasarım, malzeme seçimi ve kurulum için ürün künyesine, üretici talimatına ve yürürlükteki mevzuata uyunuz; işi yetkili elektrikçi ya da mühendis yapar.*

Yayın: 24 Kasım 2026 · GESPA Enerji · [Tüm hesaplama araçları](https://www.gespaenerji.com/elektrikci-cantasi.html)

## Malzeme listenizi yazın, fiyatını çıkaralım

Panel, şarj kontrol cihazı, kablo ve konnektör için usta ve toplu alım fiyatını WhatsApp'tan isteyin.

[WhatsApp'tan yazın](https://wa.me/905437434209)

---
Kaynak sayfa: https://www.gespaenerji.com/akilli-inverter-hata-kodlari.html · GESPA Enerji · 0543 743 42 09 · info@gespaenerji.com · Örnek Mah. 1551 Sok. Yaşar Apt. No:10 İç Kapı No: Z01, Manavgat / Antalya
Tüm sayfalar ve ürünler: https://www.gespaenerji.com/llms.txt · Ayrıntı: https://www.gespaenerji.com/llms-full.txt
