---
title: "Deye İnverter Hata Kodları ve Çözümleri (SG05) | GESPA"
description: "Deye hibrit inverter hata kodları: SUN-SG05LP1 (tek faz) ve SG05LP3 (üç faz) kılavuzlarındaki F kodları, üreticinin açıklaması ve çözüm adımları."
canonical: https://www.gespaenerji.com/deye-inverter-hata-kodlari.html
lang: tr
dateModified: 2026-11-24
publisher: "GESPA Enerji"
---

[Ana Sayfa](https://www.gespaenerji.com/) / [Elektrikçi Çantası](https://www.gespaenerji.com/elektrikci-cantasi.html) / Deye Hata Kodları

# Deye Hibrit İnverter Hata Kodları (SG05LP1 ve SG05LP3)

Tek faz ve üç faz kılavuzlarının tabloları ayrıdır; modeli seçip F kodunu yazın.

## Arama aracı

### İnverter hata kodları

Cihaz ailesini seçin, ekrandaki kodu yazın: kılavuzdaki anlamı ve kaynağı görün.

**Kod anlamı markaya ve modele göre değişir; cihazınızın kendi kılavuzu esastır.**

Marka / model süz

Cihaz ailesi kılavuzun kapağındaki modele göre

Tür

Ekrandaki kod

Arama için JavaScript gerekir; kod tablolarının tamamı araç sayfalarında yer alır.

Arıza devam ederse cihazı kapatın ve yetkili servise ya da satıcıya başvurun; cihazın içine yalnız yetkili kişi müdahale eder.

Bu ailedeki tüm kodlar

Değerler yaklaşıktır; kurulum ve nihai tasarım yetkili elektrikçi ya da mühendis tarafından yapılır.

Formül, örnek ve sınırlar

İnverter ekranındaki arıza, uyarı ve alarm kodlarının anlamı üreticiye ve modele göre değişir. Bu araç yalnızca adı yazan kılavuzlardaki tabloları içerir: 12 cihaz ailesi, 443 kod. Her satırda kılavuzdaki ifade, varsa kılavuzun önerdiği çözüm ve sayfa numarası yer alır; çeviri olan satırlarda üreticinin özgün ifadesi de gösterilir. Aileler birleştirilmez ve listede olmayan kod için tahmin yürütülmez.

Kod tablolarının tamamı: [Tüm aileler](https://www.gespaenerji.com/inverter-hata-kodlari.html) · [Mexxsun](https://www.gespaenerji.com/mexxsun-inverter-hata-kodlari.html) · [Deye](https://www.gespaenerji.com/deye-inverter-hata-kodlari.html) · [Voltronic Axpert](https://www.gespaenerji.com/voltronic-axpert-hata-kodlari.html) · [Victron MPPT](https://www.gespaenerji.com/victron-mppt-hata-kodlari.html) · [Solis](https://www.gespaenerji.com/solis-inverter-hata-kodlari.html) · [Akıllı inverter (3,6–7,2 kW ve 1–5 kVA)](https://www.gespaenerji.com/akilli-inverter-hata-kodlari.html).

**İlgili:** [İnverter hata kodları (tüm tablolar)](https://www.gespaenerji.com/inverter-hata-kodlari.html) · [Off-grid inverter ayar rehberi](https://www.gespaenerji.com/elektrikci-cantasi.html#inverter-ayarlari) · [İnverterin akü akımı](https://www.gespaenerji.com/elektrikci-cantasi.html#inverter-aku-akimi) · [İletişim](https://www.gespaenerji.com/iletisim.html)

Usta / toplu alım fiyatı için: [Usta kaydı bırakın](https://www.gespaenerji.com/usta-kaydi.html) [WhatsApp'tan yazın](https://wa.me/905437434209)

**Önce şunu bilin:** Aşağıdaki tablolar üreticinin kılavuzundan alıntıdır; GESPA bu cihazların üreticisi değildir. Her tablo yalnız kendi kılavuzunun kapsadığı modeller içindir ve tablolar birbirinin yerine kullanılmaz.

**Kod anlamı markaya ve modele göre değişir; cihazınızın kendi kılavuzu esastır.**

## Deye SUN-3.6K…10K-SG05LP1-EU-AM2-P (tek faz hibrit): kod tablosu

Kaynak: [Deye Hybrid Inverter SUN-(3.6-10)K-SG05LP1-EU-AM2-P User Manual (file dated 2025-08-12; document date on last page 2025-05-28)](https://www.deyeinverter.com/deyeinverter/2025/08/12/rand/5761/[b]manual_sun-3.6-10k-sg05lp1-eu-am2-p_20250812_en.pdf). **GESPA bu cihazın üreticisi değildir**; tablo üreticinin kılavuzundan alıntıdır ve yalnız bu kılavuzun kapsadığı modeller içindir.

Kaynak PDF yeniden açıldı; 19 satırın tamamı sayfa görüntüsüyle karşılaştırıldı (24 Kas 2026).

| Kod | Tür | Anlam (kılavuzdaki) | Kılavuzdaki çözüm | Sayfa |
| --- | --- | --- | --- | --- |
| F08 | Arıza | GFDI röle arızası (GFDI_Relay_Failure)Üreticinin ifadesi: “GFDI_Relay_Failure” | 1. İnverter split faz (120/240Vac) veya üç fazlı (120/208Vac) sistemdeyken yedek (backup) yük portunun N hattı toprağa bağlanmalıdır; 2. Arıza devam ederse yardım için bizimle iletişime geçin.Üreticinin ifadesi: “1. When inverter is in Split phase(120/240Vac) or three-phase system (120/208Vac) system, the backup load port N line needs to connect ground; 2. If the fault still exists, please contact us for help.” | p.47 |
| F13 | Arıza | Çalışma modu değişikliğiÜreticinin ifadesi: “Working mode change” | 1. Şebeke tipi ve frekansı değiştiğinde F13 bildirilir; 2. Akü modu "No battery" (akü yok) moduna alındığında F13 bildirilir; 3. Bazı eski yazılım (FW) sürümlerinde sistem çalışma modu değiştiğinde F13 bildirilir; 4. Genellikle F13 göründüğünde kendiliğinden kaybolur; 5. Hâlâ aynıysa DC şalterini ve AC şalterini kapatın, bir dakika bekleyin ve ardından DC/AC şalterini açın; 6. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “1. When the grid type and frequency changed it will report F13; 2. When the battery mode was changed to "No battery" mode, it will report F13; 3. For some old FW version, it will report F13 when the system work mode changed; 4. Generally, it will disappear automatically when shows F13; 5. If still same, and turn off the DC switch and AC switch and wait for one minute and then turn on the DC/AC switch; 6. Seek help from us, if can not go back to normal state.” | p.47 |
| F18 | Arıza | Donanımsal AC aşırı akım arızasıÜreticinin ifadesi: “AC over current fault of hardware” | AC tarafı aşırı akım arızası. 1. Yedek (backup) yük gücünün ve ortak yük gücünün aralık içinde olup olmadığını kontrol edin; 2. Yeniden başlatın ve normale dönüp dönmediğini kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “AC side over current fault. 1. Please check whether the backup load power and common load power are within the range; 2. Restart and check whether it is in normal; 3. Seek help from us, if can not go back to normal state.” | p.47 |
| F20 | Arıza | Donanımsal DC aşırı akım arızasıÜreticinin ifadesi: “DC over current fault of the hardware” | DC tarafı aşırı akım arızası. 1. PV modül bağlantısını ve akü bağlantısını kontrol edin; 2. Off-grid modda inverter büyük güçlü yükle başlatıldığında F20 bildirebilir. Lütfen bağlı yük gücünü azaltın; 3. DC şalterini ve AC şalterini kapatın, bir dakika bekleyin, ardından DC/AC şalterini tekrar açın; 4. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “DC side over current fault. 1. Check PV module connect and battery connect; 2. When in the off-grid mode, the inverter startup with big power load, it may report F20. Please reduce the load power connected; 3. Turn off the DC switch and AC switch and then wait one minute, then turn on the DC/AC switch again; 4. Seek help from us, if can not go back to normal state.” | p.47 |
| F22 | Arıza | Acil durdurma arızası (Tz_EmergStop_Fault)Üreticinin ifadesi: “Tz_EmergStop_Fault” | Yardım için lütfen kurulumcunuzla iletişime geçin.Üreticinin ifadesi: “Please contact your installer for help.” | p.47 |
| F23 | Arıza | AC kaçak akımı geçici aşırı akımÜreticinin ifadesi: “AC leakage current is transient over current” | Kaçak akım arızası. 1. PV tarafı kablo topraklama bağlantısını kontrol edin. 2. Sistemi 2~3 kez yeniden başlatın. 3. Arıza devam ederse yardım için bizimle iletişime geçin.Üreticinin ifadesi: “Leakage current fault. 1. Check PV side cable ground connection. 2. Restart the system 2~3 times. 3. If the fault still exists, please contact us for help.” | p.47 |
| F24 | Arıza | DC izolasyon empedansı arızasıÜreticinin ifadesi: “DC insulation impedance failure” | PV izolasyon direnci çok düşük. 1. PV panelleri ile inverter bağlantısının sağlam ve doğru olduğunu kontrol edin; 2. İnverterin PE kablosunun toprağa bağlı olup olmadığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “PV isolation resistance is too low. 1. Check the connection of PV panels and inverter is firmly and correctly; 2. Check whether the PE cable of inverter is connected to ground; 3. Seek help from us, if can not go back to normal state.” | p.48 |
| F26 | Arıza | DC bara dengesizÜreticinin ifadesi: “The DC busbar is unbalanced” | 1. Bir süre bekleyin ve normale dönüp dönmediğini kontrol edin; 2. Hibrit inverter split faz modundayken L1 yükü ile L2 yükü arasında büyük fark varsa F26 bildirilir. 3. Sistemi 2~3 kez yeniden başlatın. 4. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “1. Please wait for a while and check whether it is normal; 2. When the hybrid in split phase mode, and the load of L1 and load of L2 is big different, it will report the F26. 3. Restart the system 2~3 times. 4. Seek help from us, if can not go back to normal state.” | p.48 |
| F29 | Arıza | Paralel CANBus arızasıÜreticinin ifadesi: “Parallel CANBus fault” | 1. Paralel moddayken paralel haberleşme kablosu bağlantısını ve hibrit inverter haberleşme adresi ayarını kontrol edin; 2. Paralel sistemin başlatılması sırasında inverterler F29 bildirir. Tüm inverterler ON durumuna geldiğinde kendiliğinden kaybolur; 3. Arıza devam ederse yardım için bizimle iletişime geçin.Üreticinin ifadesi: “1. When in parallel mode, check the parallel communication cable connection and hybrid inverter communication address setting; 2. During the parallel system startup period, inverters will report F29. when all inverters are in ON status, it will disappear automatically; 3. If the fault still exists, please contact us for help.” | p.48 |
| F34 | Arıza | AC aşırı akım arızasıÜreticinin ifadesi: “AC Overcurrent fault” | 1. Bağlı yedek (backup) yükü kontrol edin, izin verilen güç aralığında olduğundan emin olun; 2. Arıza devam ederse yardım için bizimle iletişime geçin.Üreticinin ifadesi: “1. Check the backup load connected, make sure it is in allowed power range; 2. If the fault still exists, please contact us for help.” | p.48 |
| F35 | Arıza | AC şebeke yokÜreticinin ifadesi: “No AC grid” | Şebeke yok. 1. Şebekenin kesilip kesilmediğini doğrulayın; 2. Şebeke bağlantısının iyi olup olmadığını kontrol edin; 3. İnverter ile şebeke arasındaki şalterin açık (on) olup olmadığını kontrol edin; 4. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “No Utility. 1. Please confirm grid is lost or not; 2. Check the grid connection is good or not; 3. Check the switch between inverter and grid is on or not; 4. Seek help from us, if can not go back to normal state.” | p.48 |
| F41 | Arıza | Paralel sistem durduÜreticinin ifadesi: “Parallel system stop” | 1. Hibrit inverterin çalışma durumunu kontrol edin. Paralel sistemde 1 adet hibrit inverter OFF durumundaysa diğer hibrit inverterler F41 arızası bildirebilir. 2. Arıza devam ederse yardım için bizimle iletişime geçin.Üreticinin ifadesi: “1. Check the hybrid inverter working status. If there's 1 pcs hybrid inverter is in OFF status, the other hybrid inverters may report F41 fault in parallel system. 2. If the fault still exists, please contact us for help.” | p.48 |
| F42 | Arıza | AC hat düşük gerilimÜreticinin ifadesi: “AC line low voltage” | Şebeke gerilimi arızası. 1. AC geriliminin teknik özelliklerdeki standart gerilim aralığında olduğunu kontrol edin; 2. Şebeke AC kablolarının sağlam ve doğru bağlandığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “Grid voltage fault. 1. Check the AC voltage is in the range of standard voltage in specification; 2. Check whether grid AC cables are firmly and correctly connected; 3. Seek help from us, if can not go back to normal state.” | p.48 |
| F47 | Arıza | AC yüksek frekansÜreticinin ifadesi: “AC over frequency” | Şebeke frekansı aralık dışında. 1. Frekansın teknik özellik aralığında olup olmadığını kontrol edin; 2. AC kablolarının sağlam ve doğru bağlandığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “Grid frequency out of range. 1. Check the frequency is in the range of specification or not; 2. Check whether AC cables are firmly and correctly connected; 3. Seek help from us, if can not go back to normal state.” | p.48 |
| F48 | Arıza | AC düşük frekansÜreticinin ifadesi: “AC lower frequency” | Şebeke frekansı aralık dışında. 1. Frekansın teknik özellik aralığında olup olmadığını kontrol edin; 2. AC kablolarının sağlam ve doğru bağlandığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “Grid frequency out of range. 1. Check the frequency is in the range of specification or not; 2. Check whether AC cables are firmly and correctly connected; 3. Seek help from us, if can not go back to normal state.” | p.48 |
| F56 | Arıza | DC bara gerilimi çok düşükÜreticinin ifadesi: “DC busbar voltage is too low” | Akü gerilimi düşük. 1. Akü geriliminin çok düşük olup olmadığını kontrol edin; 2. Akü gerilimi çok düşükse aküyü PV veya şebeke ile şarj edin; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “Battery voltage low. 1. Check whether battery voltage is too low; 2. If the battery voltage is too low, using PV or grid to charge the battery; 3. Seek help from us, if can not go back to normal state.” | p.48 |
| F58 | Arıza | BMS haberleşme arızasıÜreticinin ifadesi: “BMS communication fault” | 1. "BMS_Err-Stop" etkinken hibrit inverter ile akü BMS'i arasındaki haberleşmenin kesildiğini bildirir; 2. Bunun olmasını istemiyorsanız LCD'de "BMS_Err-Stop" seçeneğini devre dışı bırakabilirsiniz; 3. Arıza devam ederse yardım için bizimle iletişime geçin.Üreticinin ifadesi: “1. it tells the communication between hybrid inverter and battery BMS disconnected when "BMS_Err-Stop" is active; 2. if don't want to see this happen, you can disable "BMS_Err-Stop" item on the LCD; 3. If the fault still exists, please contact us for help.” | p.49 |
| F63 | Arıza | ARK arızasıÜreticinin ifadesi: “ARC fault” | 1. ARK arızası algılama yalnızca ABD pazarı içindir; 2. PV modül kablo bağlantısını kontrol edin ve arızayı temizleyin; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “1. ARC fault detection is only for US market; 2. Check PV module cable connection and clear the fault; 3. Seek help from us, if can not go back to normal state.” | p.49 |
| F64 | Arıza | Soğutucu yüksek sıcaklık arızasıÜreticinin ifadesi: “Heat sink high temperature failure” | Soğutucu sıcaklığı çok yüksek. 1. Çalışma ortamı sıcaklığının çok yüksek olup olmadığını kontrol edin; 2. İnverteri 10 dakika kapatıp yeniden başlatın; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “Heat sink temperature is too high. 1. Check whether the work environment temperature is too high; 2. Turn off the inverter for 10mins and restart; 3. Seek help from us, if can not go back to normal state.” | p.49 |

## Deye SUN-3K…12K-SG05LP3-EU-SM2 (üç faz hibrit): kod tablosu

Kaynak: [Deye Hybrid Inverter SUN-(3-12)K-SG05LP3-EU-SM2 User Manual (document date on last page 2025-07-10)](https://www.mexxsun.com/files/pms/2026/02/deye-12-kw-hibrit-trifaze-lv-48v-.pdf). **GESPA bu cihazın üreticisi değildir**; tablo üreticinin kılavuzundan alıntıdır ve yalnız bu kılavuzun kapsadığı modeller içindir.

Deye kılavuzunun mexxsun.com üzerinde yayınlanan kopyası.

Kaynak PDF yeniden açıldı; 25 satırın tamamı sayfa görüntüsüyle karşılaştırıldı (24 Kas 2026).

| Kod | Tür | Anlam (kılavuzdaki) | Kılavuzdaki çözüm | Sayfa |
| --- | --- | --- | --- | --- |
| F01 | Arıza | DC giriş ters polarite arızasıÜreticinin ifadesi: “DC input polarity reverse fault” | 1. PV giriş polaritesini kontrol edin 2. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “1. Check the PV input polarity 2. Seek help from us, if can not go back to normal state.” | p.45 |
| F07 | Arıza | DC başlatma arızası (DC_START_Failure)Üreticinin ifadesi: “DC_START_Failure” | 1. BUS gerilimi PV'den veya aküden oluşturulamıyor. 2. İnverteri yeniden başlatın; arıza devam ederse yardım için bizimle iletişime geçinÜreticinin ifadesi: “1. The BUS voltage can't be built from PV or battery. 2. Restart the inverter, If the fault still exists, please contact us for help” | p.45 |
| F13 | Arıza | Çalışma modu değişikliğiÜreticinin ifadesi: “working mode change” | 1. Şebeke tipi ve frekansı değiştiğinde F13 bildirilir; 2. Akü modu "No battery" (akü yok) moduna alındığında F13 bildirilir; 3. Bazı eski yazılım (FW) sürümlerinde sistem çalışma modu değiştiğinde F13 bildirilir; 4. Genellikle F13 göründüğünde kendiliğinden kaybolur; 5. Hâlâ aynıysa DC şalterini ve AC şalterini kapatın, bir dakika bekleyin ve ardından DC/AC şalterini açın; 6. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “1. When the grid type and frequency changed it will report F13; 2. When the battery mode was changed to "No battery" mode, it will report F13; 3. For some old FW version, it will report F13 when the system work mode changed; 4. Generally, it will disappear automatically when shows F13; 5. If still same, and turn off the DC switch and AC switch and wait for one minute and then turn on the DC/AC switch; 6. Seek help from us, if can not go back to normal state.” | p.46 |
| F15 | Arıza | Yazılımsal AC aşırı akım arızasıÜreticinin ifadesi: “AC over current fault of software” | AC tarafı aşırı akım arızası. 1. Yedek (backup) yük gücünün ve ortak yük gücünün aralık içinde olup olmadığını kontrol edin; 2. Yeniden başlatın ve normale dönüp dönmediğini kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “AC side over current fault. 1. Please check whether the backup load power and common load power are within the range; 2. Restart and check whether it is in normal; 3. Seek help from us, if can not go back to normal state.” | p.46 |
| F16 | Arıza | AC kaçak akım arızasıÜreticinin ifadesi: “AC leakage current fault” | Kaçak akım arızası. 1. PV tarafı kablo topraklama bağlantısını kontrol edin 2. Sistemi 2-3 kez yeniden başlatın 3. Arıza devam ederse yardım için bizimle iletişime geçin.Üreticinin ifadesi: “Leakage current fault. 1. Check the PV side cable ground connection 2. Restart the system 2-3 times 3. if the fault still existing, please contact us for help.” | p.46 |
| F18 | Arıza | Donanımsal AC aşırı akım arızasıÜreticinin ifadesi: “AC over current fault of hardware” | AC tarafı aşırı akım arızası. 1. Yedek (backup) yük gücünün ve ortak yük gücünün aralık içinde olup olmadığını kontrol edin; 2. Yeniden başlatın ve normale dönüp dönmediğini kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “AC side over current fault. 1. Please check whether the backup load power and common load power are within the range; 2. Restart and check whether it is in normal; 3. Seek help from us, if can not go back to normal state.” | p.46 |
| F20 | Arıza | Donanımsal DC aşırı akım arızasıÜreticinin ifadesi: “DC over current fault of the hardware” | DC tarafı aşırı akım arızası. 1. PV modül bağlantısını ve akü bağlantısını kontrol edin; 2. Off-grid modda inverter büyük güçlü yükle başlatıldığında F20 bildirebilir. Lütfen bağlı yük gücünü azaltın; 3. DC şalterini ve AC şalterini kapatın, bir dakika bekleyin, ardından DC/AC şalterini tekrar açın; 4. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “DC side over current fault. 1. Check PV module connect and battery connect; 2. When in the off-grid mode, the inverter startup with big power load, it may report F20. Please reduce the load power connected; 3. Turn off the DC switch and AC switch and then wait one minute, then turn on the DC/AC switch again; 4. Seek help from us, if can not go back to normal state.” | p.46 |
| F21 | Arıza | BUS aşırı akım arızası (Tz_HV_Overcurr_fault)Üreticinin ifadesi: “Tz_HV_Overcurr_fault” | BUS aşırı akımı. 1. PV giriş akımını ve akü akımı ayarını kontrol edin 2. Sistemi 2~3 kez yeniden başlatın. 3. Arıza devam ederse yardım için bizimle iletişime geçin.Üreticinin ifadesi: “BUS over current. 1. Check the PV input current and battery current setting 2. Restart the system 2~3 times. 3. If the fault still exists, please contact us for help.” | p.46 |
| F22 | Arıza | Acil durdurma arızası (Tz_EmergStop_Fault)Üreticinin ifadesi: “Tz_EmergStop_Fault” | Uzaktan kapatma. 1. İnverterin uzaktan kontrol edildiğini bildirir.Üreticinin ifadesi: “Remotely shutdown. 1. it tells the inverter is remotely controlled.” | p.46 |
| F23 | Arıza | Tz_GFCI_OC_ akımı geçici aşırı akımÜreticinin ifadesi: “Tz_GFCI_OC_ current is transient over current” | Kaçak akım arızası. 1. PV tarafı kablo topraklama bağlantısını kontrol edin. 2. Sistemi 2~3 kez yeniden başlatın. 3. Arıza devam ederse yardım için bizimle iletişime geçin.Üreticinin ifadesi: “Leakage current fault. 1. Check PV side cable ground connection. 2. Restart the system 2~3 times. 3. If the fault still exists, please contact us for help.” | p.46 |
| F24 | Arıza | DC izolasyon arızasıÜreticinin ifadesi: “DC insulation failure” | PV izolasyon direnci çok düşük. 1. PV panelleri ile inverter bağlantısının sağlam ve doğru olduğunu kontrol edin; 2. İnverterin PE kablosunun toprağa bağlı olup olmadığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “PV isolation resistance is too low. 1. Check the connection of PV panels and inverter is firmly and correctly; 2. Check whether the PE cable of inverter is connected to ground; 3. Seek help from us, if can not go back to normal state.” | p.46 |
| F26 | Arıza | DC bara dengesizÜreticinin ifadesi: “The DC busbar is unbalanced” | 1. Bir süre bekleyin ve normale dönüp dönmediğini kontrol edin; 2. 3 fazın yük güçleri arasında büyük fark olduğunda F26 bildirilir. 3. DC kaçak akımı olduğunda F26 bildirilir 4. Sistemi 2~3 kez yeniden başlatın. 5. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “1. Please wait for a while and check whether it is normal; 2. When the load power of 3 phases is big different, it will report the F26. 3. When there's DC leakage current, it will report F26 4. Restart the system 2~3 times. 5. Seek help from us, if can not go back to normal state.” | p.47 |
| F29 | Arıza | Paralel CAN Bus arızasıÜreticinin ifadesi: “Parallel CAN Bus fault” | 1. Paralel moddayken paralel haberleşme kablosu bağlantısını ve hibrit inverter haberleşme adresi ayarını kontrol edin; 2. Paralel sistemin başlatılması sırasında inverterler F29 bildirir. Ancak tüm inverterler ON durumuna geldiğinde kendiliğinden kaybolur; 3. Arıza devam ederse yardım için bizimle iletişime geçin.Üreticinin ifadesi: “1. When in parallel mode, check the parallel communication cable connection and hybrid inverter communication address setting; 2. During the parallel system startup period, inverters will report F29. But when all inverters are in ON status, it will disappear automatically; 3. If the fault still exists, please contact us for help.” | p.47 |
| F34 | Arıza | AC aşırı akım arızasıÜreticinin ifadesi: “AC Overcurrent fault” | 1. Bağlı yedek (backup) yükü kontrol edin, izin verilen güç aralığında olduğundan emin olun; 2. Arıza devam ederse yardım için bizimle iletişime geçin.Üreticinin ifadesi: “1. Check the backup load connected, make sure it is in allowed power range 2. If the fault still exists, please contact us for help” | p.47 |
| F41 | Arıza | Paralel sistem durduÜreticinin ifadesi: “Parallel system stop” | 1. Hibrit inverterin çalışma durumunu kontrol edin. 1 adet hibrit inverter kapanırsa tüm hibrit inverterler F41 arızası bildirir. 2. Arıza devam ederse yardım için bizimle iletişime geçin.Üreticinin ifadesi: “1. Check the hybrid inverter work status. If there's 1pcs hybrid inverter shutdown, all hybrid inverters will report F41 fault. 2. If the fault still exists, please contact us for help” | p.47 |
| F42 | Arıza | AC hat düşük gerilimÜreticinin ifadesi: “AC line low voltage” | Şebeke gerilimi arızası. 1. AC geriliminin teknik özelliklerdeki standart gerilim aralığında olduğunu kontrol edin; 2. Şebeke AC kablolarının sağlam ve doğru bağlandığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “Grid voltage fault. 1. Check the AC voltage is in the range of standard voltage in specification; 2. Check whether grid AC cables are firmly and correctly connected; 3. Seek help from us, if can not go back to normal state.” | p.47 |
| F46 | Arıza | Yedek akü arızasıÜreticinin ifadesi: “backup battery fault” | 1. Her akünün gerilim/SOC ve parametreler gibi durumunu kontrol edin ve tüm parametrelerin aynı olduğundan emin olun. 2. Arıza devam ederse yardım için bizimle iletişime geçin.Üreticinin ifadesi: “1. Please check each battery status, such as voltage/ SOC and parameters etc., and make sure all the parameters are same. 2. If the fault still exists, please contact us for help” | p.47 |
| F47 | Arıza | AC yüksek frekansÜreticinin ifadesi: “AC over frequency” | Şebeke frekansı aralık dışında. 1. Frekansın teknik özellik aralığında olup olmadığını kontrol edin; 2. AC kablolarının sağlam ve doğru bağlandığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “Grid frequency out of range. 1. Check the frequency is in the range of specification or not; 2. Check whether AC cables are firmly and correctly connected; 3. Seek help from us, if can not go back to normal state.” | p.47 |
| F48 | Arıza | AC düşük frekansÜreticinin ifadesi: “AC lower frequency” | Şebeke frekansı aralık dışında. 1. Frekansın teknik özellik aralığında olup olmadığını kontrol edin; 2. AC kablolarının sağlam ve doğru bağlandığını kontrol edin; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “Grid frequency out of range. 1. Check the frequency is in the range of specification or not; 2. Check whether AC cables are firmly and correctly connected; 3. Seek help from us, if can not go back to normal state.” | p.47 |
| F55 | Arıza | DC bara gerilimi çok yüksekÜreticinin ifadesi: “DC busbar voltage is too high” | BUS gerilimi çok yüksek. 1. Akü geriliminin çok yüksek olup olmadığını kontrol edin; 2. PV giriş gerilimini kontrol edin, izin verilen aralıkta olduğundan emin olun; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “BUS voltage is too high. 1. Check whether battery voltage is too high; 2. check the PV input voltage, make sure it is within the allowed range; 3. Seek help from us, if can not go back to normal state.” | p.47 |
| F56 | Arıza | DC bara gerilimi çok düşükÜreticinin ifadesi: “DC busbar voltage is too low” | Akü gerilimi düşük. 1. Akü geriliminin çok düşük olup olmadığını kontrol edin; 2. Akü gerilimi çok düşükse aküyü PV veya şebeke ile şarj edin; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “Battery voltage low. 1. Check whether battery voltage is too low; 2. If the battery voltage is too low, using PV or grid to charge the battery; 3. Seek help from us, if can not go back to normal state.” | p.48 |
| F58 | Arıza | BMS haberleşme arızasıÜreticinin ifadesi: “BMS communication fault” | 1. "BMS_Err-Stop" etkinken hibrit inverter ile akü BMS'i arasındaki haberleşmenin kesildiğini bildirir; 2. Bunun olmasını istemiyorsanız LCD'de "BMS_Err-Stop" seçeneğini devre dışı bırakabilirsiniz; 3. Arıza devam ederse yardım için bizimle iletişime geçin.Üreticinin ifadesi: “1. it tells the communication between hybrid inverter and battery BMS disconnected when "BMS_Err-Stop" is active; 2. if don't want to see this happen, you can disable "BMS_Err-Stop" item on the LCD; 3. If the fault still exists, please contact us for help” | p.48 |
| F62 | Arıza | DRMs0 durdurma (DRMs0_stop)Üreticinin ifadesi: “DRMs0_stop” | 1. DRM fonksiyonunun etkin olup olmadığını kontrol edin; 2. Sistem yeniden başlatıldıktan sonra normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “1. Check the DRM function is active or not; 2. Seek help from us, if can not go back to normal state after restart the system.” | p.48 |
| F63 | Arıza | ARK arızasıÜreticinin ifadesi: “ARC fault” | 1. PV modül kablo bağlantısını kontrol edin ve arızayı temizleyin; 2. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “1. Check PV module cable connection and clear the fault; 2. Seek help from us, if can not go back to normal state.” | p.48 |
| F64 | Arıza | Soğutucu yüksek sıcaklık arızasıÜreticinin ifadesi: “Heat sink high temperature failure” | Soğutucu sıcaklığı çok yüksek. 1. Çalışma ortamı sıcaklığının çok yüksek olup olmadığını kontrol edin; 2. İnverteri 10 dakika kapatıp yeniden başlatın; 3. Normal duruma dönmezse bizden yardım isteyin.Üreticinin ifadesi: “Heat sink temperature is too high. 1. Check whether the work environment temperature is too high; 2. Turn off the inverter for 10mins and restart; 3. Seek help from us, if can not go back to normal state.” | p.48 |

## Sık sorulan sorular

### Deye SUN-3.6K…10K-SG05LP1-EU-AM2-P (tek faz hibrit) F13 kodu ne demek?

Deye SUN-3.6K…10K-SG05LP1-EU-AM2-P (tek faz hibrit) kılavuzuna göre arıza F13: Çalışma modu değişikliği. Üreticinin ifadesi: “Working mode change”. Kılavuzdaki çözüm adımları tabloda yer alır. Bu anlam yalnız bu kılavuzun kapsadığı modeller içindir; başka marka ya da modelde aynı kod başka bir şey ifade edebilir.

### Deye SUN-3K…12K-SG05LP3-EU-SM2 (üç faz hibrit) F01 kodu ne demek?

Deye SUN-3K…12K-SG05LP3-EU-SM2 (üç faz hibrit) kılavuzuna göre arıza F01: DC giriş ters polarite arızası. Üreticinin ifadesi: “DC input polarity reverse fault”. Kılavuzdaki çözüm: 1. PV giriş polaritesini kontrol edin 2. Normal duruma dönmezse bizden yardım isteyin. Bu anlam yalnız bu kılavuzun kapsadığı modeller içindir; başka marka ya da modelde aynı kod başka bir şey ifade edebilir.

### Deye SUN-3.6K…10K-SG05LP1-EU-AM2-P (tek faz hibrit) F58 kodu ne demek?

Deye SUN-3.6K…10K-SG05LP1-EU-AM2-P (tek faz hibrit) kılavuzuna göre arıza F58: BMS haberleşme arızası. Üreticinin ifadesi: “BMS communication fault”. Kılavuzdaki çözüm: 1. "BMS_Err-Stop" etkinken hibrit inverter ile akü BMS'i arasındaki haberleşmenin kesildiğini bildirir; 2. Bunun olmasını istemiyorsanız LCD'de "BMS_Err-Stop" seçeneğini devre dışı bırakabilirsiniz; 3. Arıza devam ederse yardım için bizimle iletişime geçin. Bu anlam yalnız bu kılavuzun kapsadığı modeller içindir; başka marka ya da modelde aynı kod başka bir şey ifade edebilir.

### Bu tablo hangi kaynaktan alındı?

Tablolar şu belgelerden aktarılmıştır: Deye SUN-3.6K…10K-SG05LP1-EU-AM2-P (tek faz hibrit) — Deye Hybrid Inverter SUN-(3.6-10)K-SG05LP1-EU-AM2-P User Manual (file dated 2025-08-12; document date on last page 2025-05-28); Deye SUN-3K…12K-SG05LP3-EU-SM2 (üç faz hibrit) — Deye Hybrid Inverter SUN-(3-12)K-SG05LP3-EU-SM2 User Manual (document date on last page 2025-07-10). GESPA bu cihazların üreticisi değildir; her satırın yanında kılavuzdaki sayfa numarası yazar.

### Ekrandaki kod bu tabloda yoksa ne yapmalıyım?

Tahmin yürütmeyin. Tablolar yalnızca adı yazan kılavuzlardaki kodları içerir; cihazınızın modeli ya da yazılım sürümü farklıysa kod listesi de farklı olabilir. Cihazınızla gelen kılavuza bakın; arıza devam ederse cihazı kapatın ve yetkili servise ya da satıcıya başvurun.

Arıza devam ederse cihazı kapatın ve yetkili servise ya da satıcıya başvurun; cihazın içine yalnız yetkili kişi müdahale eder.

*Bu sayfa genel bilgilendirme ve ön hesap amaçlıdır. Sonuçlar girdiğiniz değerlere ve belirtilen formüllere dayanır; gerçek değerler sıcaklık, ışınım, kablo, bağlantı kalitesi ve ekipmana göre değişir. Kesin tasarım, malzeme seçimi ve kurulum için ürün künyesine, üretici talimatına ve yürürlükteki mevzuata uyunuz; işi yetkili elektrikçi ya da mühendis yapar.*

Yayın: 24 Kasım 2026 · GESPA Enerji · [Tüm hesaplama araçları](https://www.gespaenerji.com/elektrikci-cantasi.html)

## Malzeme listenizi yazın, fiyatını çıkaralım

Panel, şarj kontrol cihazı, kablo ve konnektör için usta ve toplu alım fiyatını WhatsApp'tan isteyin.

[WhatsApp'tan yazın](https://wa.me/905437434209)

---
Kaynak sayfa: https://www.gespaenerji.com/deye-inverter-hata-kodlari.html · GESPA Enerji · 0543 743 42 09 · info@gespaenerji.com · Örnek Mah. 1551 Sok. Yaşar Apt. No:10 İç Kapı No: Z01, Manavgat / Antalya
Tüm sayfalar ve ürünler: https://www.gespaenerji.com/llms.txt · Ayrıntı: https://www.gespaenerji.com/llms-full.txt
