---
title: "Mexxsun İnverter Hata Kodları: MEXX-P ve SUNON IV | GESPA"
description: "Mexxsun inverter hata kodları: MEXX-P4KW, P6KW, P12KW ve SUNON IV 8KW kılavuzlarındaki arıza, alarm ve uyarı kodları; anlamı, çözümü ve sayfa numarası."
canonical: https://www.gespaenerji.com/mexxsun-inverter-hata-kodlari.html
lang: tr
dateModified: 2026-11-24
publisher: "GESPA Enerji"
---

[Ana Sayfa](https://www.gespaenerji.com/) / [Elektrikçi Çantası](https://www.gespaenerji.com/elektrikci-cantasi.html) / Mexxsun Hata Kodları

# Mexxsun İnverter Hata Kodları (MEXX-P4KW, P6KW, P12KW, SUNON IV)

Modeli seçip kodu yazın; MEXX-P serisinde aynı numara arıza ve alarm listesinde farklı anlam taşıyabilir.

## Arama aracı

### İnverter hata kodları

Cihaz ailesini seçin, ekrandaki kodu yazın: kılavuzdaki anlamı ve kaynağı görün.

**Kod anlamı markaya ve modele göre değişir; cihazınızın kendi kılavuzu esastır.**

Marka / model süz

Cihaz ailesi kılavuzun kapağındaki modele göre

Tür

Ekrandaki kod

Arama için JavaScript gerekir; kod tablolarının tamamı araç sayfalarında yer alır.

Arıza devam ederse cihazı kapatın ve yetkili servise ya da satıcıya başvurun; cihazın içine yalnız yetkili kişi müdahale eder.

Bu ailedeki tüm kodlar

Değerler yaklaşıktır; kurulum ve nihai tasarım yetkili elektrikçi ya da mühendis tarafından yapılır.

Formül, örnek ve sınırlar

İnverter ekranındaki arıza, uyarı ve alarm kodlarının anlamı üreticiye ve modele göre değişir. Bu araç yalnızca adı yazan kılavuzlardaki tabloları içerir: 12 cihaz ailesi, 443 kod. Her satırda kılavuzdaki ifade, varsa kılavuzun önerdiği çözüm ve sayfa numarası yer alır; çeviri olan satırlarda üreticinin özgün ifadesi de gösterilir. Aileler birleştirilmez ve listede olmayan kod için tahmin yürütülmez.

Kod tablolarının tamamı: [Tüm aileler](https://www.gespaenerji.com/inverter-hata-kodlari.html) · [Mexxsun](https://www.gespaenerji.com/mexxsun-inverter-hata-kodlari.html) · [Deye](https://www.gespaenerji.com/deye-inverter-hata-kodlari.html) · [Voltronic Axpert](https://www.gespaenerji.com/voltronic-axpert-hata-kodlari.html) · [Victron MPPT](https://www.gespaenerji.com/victron-mppt-hata-kodlari.html) · [Solis](https://www.gespaenerji.com/solis-inverter-hata-kodlari.html) · [Akıllı inverter (3,6–7,2 kW ve 1–5 kVA)](https://www.gespaenerji.com/akilli-inverter-hata-kodlari.html).

**İlgili:** [İnverter hata kodları (tüm tablolar)](https://www.gespaenerji.com/inverter-hata-kodlari.html) · [Off-grid inverter ayar rehberi](https://www.gespaenerji.com/elektrikci-cantasi.html#inverter-ayarlari) · [İnverterin akü akımı](https://www.gespaenerji.com/elektrikci-cantasi.html#inverter-aku-akimi) · [İletişim](https://www.gespaenerji.com/iletisim.html)

Usta / toplu alım fiyatı için: [WhatsApp'tan yazın](https://wa.me/905437434209)

**Önce şunu bilin:** Aşağıdaki tablolar üreticinin kılavuzundan alıntıdır; GESPA bu cihazların üreticisi değildir. Her tablo yalnız kendi kılavuzunun kapsadığı modeller içindir ve tablolar birbirinin yerine kullanılmaz.

**Kod anlamı markaya ve modele göre değişir; cihazınızın kendi kılavuzu esastır.**

## Mexxsun MEXX-P4KW: kod tablosu

Kaynak: [MEXX-P4KW Tam Sinüs Akıllı Inverter Kullanım Kılavuzu - Off-Grid Hibrit İnverter V1.1](https://www.mexxsun.com/files/pms/2025/06/mexx-p4kw-premium-24v-4kw-wi-fi-dual-output-.pdf). **GESPA bu cihazın üreticisi değildir**; tablo üreticinin kılavuzundan alıntıdır ve yalnız bu kılavuzun kapsadığı modeller içindir.

Kaynak PDF yeniden açıldı; 34 satırın tamamı sayfa metniyle karşılaştırıldı (24 Kas 2026).

| Kod | Tür | Anlam (kılavuzdaki) | Kılavuzdaki çözüm | Sayfa |
| --- | --- | --- | --- | --- |
| 103 | Arıza | İnverter DC offset çok yüksek | — | p.37-38 |
| 105 | Arıza | Bypass AC çıkışı aşırı yüklendi | — | p.37-38 |
| 200 | Arıza | Off-grid çıkış voltajı çok düşük | — | p.37-38 |
| 201 | Arıza | Off-grid çıkış voltajı çok yüksek | — | p.37-38 |
| 202 | Arıza | Off-grid çıkışta kısa devre | Yük ucu kablolamasının kısa devre olup olmadığını kontrol edin. Kısa devreyi çözdükten sonra invertörü yeniden başlatın. | p.37-38 (kod tablosu); p.38-39 (sorun giderme) |
| 203 | Arıza | Off-grid çıkış aşırı yüklendi | Elektrikli ekipmanları azalttıktan sonra inverteri yeniden başlatın. | p.37-38 (kod tablosu); p.38-39 (sorun giderme) |
| 204 | Arıza | Anormal off-grid çıkış DC bileşen offset | — | p.37-38 |
| 301 | Arıza | Akü açık devre | Akü devre kesicisinin açık olup olmadığını ve akü kablolarının bağlı olup olmadığını kontrol edin. | p.37-38 (kod tablosu); p.38-39 (sorun giderme) |
| 305 | Arıza | Akü aşırı voltaj | Aşırı voltaj kurtarma değerinin altına düşene kadar aküyü boşaltın. | p.37-38 (kod tablosu); p.38-39 (sorun giderme) |
| 306 | Arıza | Akü aşırı akım | Elektrikli ekipmanları azalttıktan sonra inverteri yeniden başlatın. | p.37-38 (kod tablosu); p.38-39 (sorun giderme) |
| 307 | Arıza | Akü haberleşme hatası | — | p.37-38 |
| 308 | Arıza | BMS hatası | BMS arıza bilgilerini kontrol edin. | p.37-38 (kod tablosu); p.38-39 (sorun giderme) |
| 400 | Arıza | PV yüksek voltaj | Güneş enerjisinin olup olmadığını kontrol etmek için bir multimetre kullanın Giriş voltajı cihazın maksimum PV giriş voltajını aşıyor. | p.37-38 (kod tablosu); p.38-39 (sorun giderme) |
| 403 | Arıza | PV kısa devre | — | p.37-38 |
| 404 | Arıza | PV ters bağlantı | Güneş enerjisi giriş kablolarının ters olup olmadığını kontrol edin. | p.37-38 (kod tablosu); p.38-39 (sorun giderme) |
| 500 | Arıza | Anormal BUS voltajı | — | p.37-38 |
| 501 | Arıza | Anormal BUS voltaj örneklemesi | — | p.37-38 |
| 502 | Arıza | Cihazda anormal haberleşme | — | p.37-38 |
| 505 | Arıza | Sıcaklık sensörünün anormal bağlantısı | — | p.37-38 |
| 506 | Arıza | Cihaz aşırı ısınma | Cihazın ısı dağıtım deliğinin yabancı cisimler tarafından tıkalı olup olmadığını kontrol edin. Cihaz soğuduktan sonra normal çalışmasına dönecektir. | p.37-38 (kod tablosu); p.38-39 (sorun giderme) |
| 507 | Arıza | Anormal röle | — | p.37-38 |
| 509 | Arıza | Karşı akım çıkışı zaman aşımı | — | p.37-38 |
| 510 | Arıza | Uyuşmayan yazılım sürümü | — | p.37-38 |
| 511 | Arıza | Fan arızası | Fanın yabancı cisimler tarafından tıkanıp tıkanmadığını kontrol edin. | p.37-38 (kod tablosu); p.38-39 (sorun giderme) |
| 103 | Alarm | Şebeke kullanılamıyor | — | p.38 |
| 104 | Alarm | Şebeke voltajı yüksek | — | p.38 |
| 105 | Alarm | Şebeke yüksek frekans | — | p.38 |
| 106 | Alarm | Jeneratörden çıkış voltajı yok | — | p.38 |
| 107 | Alarm | Jeneratörün çıkış voltajı aşırı dalgalı | — | p.38 |
| 108 | Alarm | Jeneratörün çıkış frekansı aralık dışında | — | p.38 |
| 302 | Alarm | Düşük Akü | — | p.38 |
| 304 | Alarm | Anormal BMS bilgisi | — | p.38 |
| 305 | Alarm | Düşük akü voltajı alarmı | — | p.38 |
| 502 | Alarm | Anormal hafıza okuma ve yazma | — | p.38 |

## Mexxsun MEXX-P6KW: kod tablosu

Kaynak: [MEXX-P6KW Tam Sinüs Akıllı Inverter Kullanım Kılavuzu - Off-Grid Hibrit İnverter V1.1](https://www.mexxsun.com/files/pms/2025/06/mexx-p6kw-premium-48v-6kw-paralel-wi-fi-dual-output-.pdf). **GESPA bu cihazın üreticisi değildir**; tablo üreticinin kılavuzundan alıntıdır ve yalnız bu kılavuzun kapsadığı modeller içindir.

| Kod | Tür | Anlam (kılavuzdaki) | Kılavuzdaki çözüm | Sayfa |
| --- | --- | --- | --- | --- |
| 103 | Arıza | İnverter DC offset çok yüksek | — | p.59 |
| 105 | Arıza | Bypass AC çıkışı aşırı yüklendi | — | p.59 |
| 200 | Arıza | Off-grid çıkış voltajı çok düşük | — | p.59 |
| 201 | Arıza | Off-grid çıkış voltajı çok yüksek | — | p.59 |
| 202 | Arıza | Off-grid çıkışta kısa devre | Yük ucu kablolamasının kısa devre olup olmadığını kontrol edin. Kısa devreyi çözdükten sonra invertörü yeniden başlatın. | p.59 (kod tablosu); p.60 (sorun giderme) |
| 203 | Arıza | Off-grid çıkış aşırı yüklendi | Elektrikli ekipmanları azalttıktan sonra inverteri yeniden başlatın. | p.59 (kod tablosu); p.60 (sorun giderme) |
| 204 | Arıza | Anormal off-grid çıkış DC bileşen offset | — | p.59 |
| 301 | Arıza | Akü açık devre | Akü devre kesicisinin açık olup olmadığını ve akü kablolarının bağlı olup olmadığını kontrol edin. | p.59 (kod tablosu); p.60 (sorun giderme) |
| 305 | Arıza | Akü aşırı voltaj | Aşırı voltaj kurtarma değerinin altına düşene kadar aküyü boşaltın. | p.59 (kod tablosu); p.60 (sorun giderme) |
| 306 | Arıza | Akü aşırı akım | Elektrikli ekipmanları azalttıktan sonra inverteri yeniden başlatın. | p.59 (kod tablosu); p.60 (sorun giderme) |
| 307 | Arıza | Akü haberleşme hatası | — | p.59 |
| 308 | Arıza | BMS hatası | BMS arıza bilgilerini kontrol edin. | p.59 (kod tablosu); p.60 (sorun giderme) |
| 400 | Arıza | PV yüksek voltaj | Güneş enerjisinin olup olmadığını kontrol etmek için bir multimetre kullanın Giriş voltajı cihazın maksimum PV giriş voltajını aşıyor. | p.59 (kod tablosu); p.60 (sorun giderme) |
| 403 | Arıza | PV kısa devre | — | p.59 |
| 404 | Arıza | PV ters bağlantı | Güneş enerjisi giriş kablolarının ters olup olmadığını kontrol edin. | p.59 (kod tablosu); p.60 (sorun giderme) |
| 500 | Arıza | Anormal BUS voltajı | — | p.59 |
| 501 | Arıza | Anormal BUS voltaj örneklemesi | — | p.59 |
| 502 | Arıza | Cihazda anormal haberleşme | — | p.59 |
| 505 | Arıza | Sıcaklık sensörünün anormal bağlantısı | — | p.59 |
| 506 | Arıza | Cihaz aşırı ısınma | Cihazın ısı dağıtım deliğinin yabancı cisimler tarafından tıkalı olup olmadığını kontrol edin. Cihaz soğuduktan sonra normal çalışmasına dönecektir. | p.59 (kod tablosu); p.60 (sorun giderme) |
| 507 | Arıza | Anormal röle | — | p.59 |
| 509 | Arıza | Karşı akım çıkışı zaman aşımı | — | p.59 |
| 510 | Arıza | Uyuşmayan yazılım sürümü | — | p.59 |
| 511 | Arıza | Fan arızası | Fanın yabancı cisimler tarafından tıkanıp tıkanmadığını kontrol edin. | p.59 (kod tablosu); p.60 (sorun giderme) |
| 513 | Arıza | Paralel hatası | — | p.59 |
| 103 | Alarm | Şebeke kullanılamıyor | — | p.59-60 |
| 104 | Alarm | Şebeke voltajı yüksek | — | p.59-60 |
| 105 | Alarm | Şebeke yüksek frekans | — | p.59-60 |
| 106 | Alarm | Jeneratörden çıkış voltajı yok | — | p.59-60 |
| 107 | Alarm | Jeneratörün çıkış voltajı aşırı dalgalı | — | p.59-60 |
| 108 | Alarm | Jeneratörün çıkış frekansı aralık dışında | — | p.59-60 |
| 302 | Alarm | Düşük Akü | — | p.59-60 |
| 304 | Alarm | Anormal BMS bilgisi | — | p.59-60 |
| 305 | Alarm | Düşük akü voltajı alarmı | — | p.59-60 |
| 502 | Alarm | Anormal hafıza okuma ve yazma | — | p.59-60 |

## Mexxsun MEXX-P12KW: kod tablosu

Kaynak: [MEXX-P12KW Tam Sinüs Akıllı Inverter Kullanım Kılavuzu - Off-Grid İnverter V1.1](https://www.mexxsun.com/files/pms/2026/02/mexx-p12kw-premium-48v-12kw-paralel-wi-fi-dual-output-.pdf). **GESPA bu cihazın üreticisi değildir**; tablo üreticinin kılavuzundan alıntıdır ve yalnız bu kılavuzun kapsadığı modeller içindir.

Kodlar, işletmenin sağladığı MEXX-P12KW V1.1 kılavuzundaki tabloyla satır satır aynıdır.

| Kod | Tür | Anlam (kılavuzdaki) | Kılavuzdaki çözüm | Sayfa |
| --- | --- | --- | --- | --- |
| 103 | Arıza | İnverter DC offset çok yüksek | — | PDF p.55 |
| 105 | Arıza | Bypass AC çıkışı aşırı yüklendi | — | PDF p.55 |
| 200 | Arıza | Off-grid çıkış voltajı çok düşük | — | PDF p.55 |
| 201 | Arıza | Off-grid çıkış voltajı çok yüksek | — | PDF p.55 |
| 202 | Arıza | Off-grid çıkışta kısa devre | Kısa devre olup olmadığını kontrol edin. İnvertörü yeniden başlatın. | PDF p.55 (kod tablosu); PDF p.56 (sorun giderme) |
| 203 | Arıza | Off-grid çıkış aşırı yüklendi | Yükü azalttıktan sonra inverteri yeniden başlatın. | PDF p.55 (kod tablosu); PDF p.56 (sorun giderme) |
| 204 | Arıza | Anormal off-grid çıkış DC bileşen offset | — | PDF p.55 |
| 301 | Arıza | Akü açık devre | Akü devre kesicisinin açık olup olmadığını ve akü kablolarının bağlı olup olmadığını kontrol edin. | PDF p.55 (kod tablosu); PDF p.56 (sorun giderme) |
| 305 | Arıza | Akü aşırı voltaj | Aküyü yeterli değere kadar boşaltın. | PDF p.55 (kod tablosu); PDF p.56 (sorun giderme) |
| 306 | Arıza | Akü aşırı akım | Elektrikli ekipmanları azalttıktan sonra inverteri yeniden başlatın. | PDF p.55 (kod tablosu); PDF p.56 (sorun giderme) |
| 307 | Arıza | Akü haberleşme hatası | — | PDF p.55 |
| 308 | Arıza | BMS hatası | BMS arıza bilgilerini kontrol edin. | PDF p.55 (kod tablosu); PDF p.56 (sorun giderme) |
| 400 | Arıza | PV yüksek voltaj | Güneş enerjisinin olup olmadığını kontrol etmek için bir multimetre kullanın Giriş voltajı cihazın maksimum PV giriş voltajını aşıyor. | PDF p.55 (kod tablosu); PDF p.56 (sorun giderme) |
| 403 | Arıza | PV kısa devre | — | PDF p.55 |
| 404 | Arıza | PV ters bağlantı | Güneş enerjisi giriş kablolarının ters olup olmadığını kontrol edin. | PDF p.55 (kod tablosu); PDF p.56 (sorun giderme) |
| 500 | Arıza | Anormal BUS voltajı | — | PDF p.55 |
| 501 | Arıza | Anormal BUS voltaj örneklemesi | — | PDF p.55 |
| 502 | Arıza | Cihazda anormal haberleşme | — | PDF p.55 |
| 505 | Arıza | Sıcaklık sensörünün anormal bağlantısı | — | PDF p.55 |
| 506 | Arıza | Cihaz aşırı ısınma | Cihazın ısı dağıtım deliğinin yabancı cisimler tarafından tıkalı olup olmadığını kontrol edin. Cihaz soğuduktan sonra normal çalışmasına dönecektir. | PDF p.55 (kod tablosu); PDF p.56 (sorun giderme) |
| 507 | Arıza | Anormal röle | — | PDF p.55 |
| 509 | Arıza | “Karşı akım çıkışı zaman aşımı” kılavuzda belirsiz [Aktaranın notu: 'Karşı akım çıkışı' ifadesi çeviri kaynaklı belirsiz (şebekeye ters akım/geri besleme ile ilgili olabilir); kılavuz açıklama vermiyor.] | — | PDF p.55 |
| 510 | Arıza | Uyuşmayan yazılım sürümü | — | PDF p.55 |
| 511 | Arıza | Fan arızası | Fanın yabancı cisimler tarafından tıkanıp tıkanmadığını kontrol edin. | PDF p.55 (kod tablosu); PDF p.56 (sorun giderme) |
| 103 | Alarm | Şebeke kullanılamıyor | — | PDF p.55 |
| 104 | Alarm | Şebeke voltajı yüksek | — | PDF p.55 |
| 105 | Alarm | Şebeke yüksek frekans | — | PDF p.55 |
| 106 | Alarm | Jeneratörden çıkış voltajı yok | — | PDF p.55 |
| 107 | Alarm | Jeneratörün çıkış voltajı aşırı dalgalı | — | PDF p.55 |
| 108 | Alarm | Jeneratörün çıkış frekansı aralık dışında | — | PDF p.55 |
| 302 | Alarm | Düşük Akü | — | PDF p.55 |
| 304 | Alarm | Anormal BMS bilgisi | — | PDF p.55 |
| 305 | Alarm | Düşük akü voltajı alarmı | — | PDF p.55 |
| 502 | Alarm | Anormal hafıza okuma ve yazma | — | PDF p.55 |

## Mexxsun SUNON IV 8KW 48V 450VDC: kod tablosu

Kaynak: [User Manual - 8KW SOLAR INVERTER / CHARGER (scanned English manual published on the Mexxsun product page; no revision shown)](https://www.mexxsun.com/files/pms/2023/08/sunon-iv-8kw-48v-450vdc-.pdf). **GESPA bu cihazın üreticisi değildir**; tablo üreticinin kılavuzundan alıntıdır ve yalnız bu kılavuzun kapsadığı modeller içindir.

Kaynak PDF yeniden açıldı; 40 satırın tamamı sayfa görüntüsüyle karşılaştırıldı (24 Kas 2026).

| Kod | Tür | Anlam (kılavuzdaki) | Kılavuzdaki çözüm | Sayfa |
| --- | --- | --- | --- | --- |
| 01 | Arıza | İnverter kapalıyken fan kilitli.Üreticinin ifadesi: “Fan is locked when inverter is off.” | Fan arızası: Fanı değiştirin.Üreticinin ifadesi: “Fan fault: Replace the fan.” | p.33 Faults Reference Code; p.40 Trouble Shooting |
| 02 | Arıza | Aşırı sıcaklıkÜreticinin ifadesi: “Over temperature” | İnverter bileşeninin iç sıcaklığı 100°C'nin üzerinde: Ünitenin hava akışının engellenip engellenmediğini veya ortam sıcaklığının çok yüksek olup olmadığını kontrol edin.Üreticinin ifadesi: “Internal temperature of inverter component is over 100°C: Check whether the air flow of the unit is blocked or whether the ambient temperature is too high.” | p.33 Faults Reference Code; p.40 Trouble Shooting |
| 03 | Arıza | Akü gerilimi çok yüksekÜreticinin ifadesi: “Battery voltage is too high” | Akü aşırı şarj edilmiş: Onarım merkezine gönderin. Akü gerilimi çok yüksek: Akülerin özellik ve adedinin gereksinimleri karşılayıp karşılamadığını kontrol edin.Üreticinin ifadesi: “Battery is over-charged: Return to repair center. The battery voltage is too high: Check if spec and quantity of batteries are meet requirements.” | p.33 Faults Reference Code; p.40 Trouble Shooting |
| 04 | Arıza | Akü gerilimi çok düşükÜreticinin ifadesi: “Battery voltage is too low” | — | p.33 Faults Reference Code |
| 05 | Arıza | Çıkış kısa devre.Üreticinin ifadesi: “Output short circuited.” | Çıkış kısa devre: Kablo bağlantılarının iyi yapıldığını kontrol edin ve anormal yükü kaldırın. Dahili dönüştürücü bileşeninin sıcaklığı 120°C'nin üzerinde. (Yalnızca 1-3KVA modellerde mevcuttur.): Ünitenin hava akışının engellenip engellenmediğini veya ortam sıcaklığının çok yüksek olup olmadığını kontrol edin.Üreticinin ifadesi: “Output short circuited: Check if wiring is connected well and remove abnormal load. Temperature of internal converter component is over 120°C. (Only available for 1-3KVA models.): Check whether the air flow of the unit is blocked or whether the ambient temperature is too high.” | p.33 Faults Reference Code; p.40 Trouble Shooting |
| 06 | Arıza | Çıkış gerilimi çok yüksek.Üreticinin ifadesi: “Output voltage is too high.” | Çıkış anormal (inverter gerilimi 190Vac'nin altında veya 260Vac'nin üzerinde): 1. Bağlı yükü azaltın. 2. Onarım merkezine gönderinÜreticinin ifadesi: “Output abnormal (Inverter voltage below than 190Vac or is higher than 260Vac): 1. Reduce the connected load. 2. Return to repair center” | p.33 Faults Reference Code; p.40 Trouble Shooting |
| 07 | Arıza | Aşırı yük zaman aşımıÜreticinin ifadesi: “Overload time out” | Aşırı yük hatası. İnverter %110 aşırı yüklü ve süre doldu: Bazı cihazları kapatarak bağlı yükü azaltın.Üreticinin ifadesi: “Overload error. The inverter is overload 110% and time is up: Reduce the connected load by switching off some equipment.” | p.33 Faults Reference Code; p.40 Trouble Shooting |
| 08 | Arıza | Bus gerilimi çok yüksekÜreticinin ifadesi: “Bus voltage is too high” | Dahili bileşenler arızalandı: Onarım merkezine gönderin.Üreticinin ifadesi: “Internal components failed: Return to repair center.” | p.33 Faults Reference Code; p.40 Trouble Shooting |
| 09 | Arıza | Bus yumuşak kalkışı (soft start) başarısızÜreticinin ifadesi: “Bus soft start failed” | Dahili bileşenler arızalandı: Onarım merkezine gönderin.Üreticinin ifadesi: “Internal components failed: Return to repair center.” | p.33 Faults Reference Code; p.40 Trouble Shooting |
| 10 | Arıza | PV aşırı akımÜreticinin ifadesi: “PV over current” | — | p.33 Faults Reference Code |
| 11 | Arıza | PV aşırı gerilimÜreticinin ifadesi: “PV over voltage” | — | p.33 Faults Reference Code |
| 12 | Arıza | DCDC aşırı akımÜreticinin ifadesi: “DCDC over current” | — | p.33 Faults Reference Code |
| 13 | Arıza | Akü deşarj aşırı akımıÜreticinin ifadesi: “Battery discharge over current” | — | p.33 Faults Reference Code |
| 51 | Arıza | Aşırı akımÜreticinin ifadesi: “Over current” | Aşırı akım veya ani akım (surge): Üniteyi yeniden başlatın; hata tekrar oluşursa onarım merkezine gönderin.Üreticinin ifadesi: “Over current or surge: Restart the unit, if the error happens again, please return to repair center.” | p.33 Faults Reference Code; p.40 Trouble Shooting |
| 52 | Arıza | Bus gerilimi çok düşükÜreticinin ifadesi: “Bus voltage is too low” | Üniteyi yeniden başlatın; hata tekrar oluşursa onarım merkezine gönderin.Üreticinin ifadesi: “Restart the unit, if the error happens again, please return to repair center.” | p.33 Faults Reference Code; p.40 Trouble Shooting |
| 53 | Arıza | İnverter yumuşak kalkışı (soft start) başarısızÜreticinin ifadesi: “Inverter soft start failed” | Dahili bileşenler arızalandı: Onarım merkezine gönderin.Üreticinin ifadesi: “Internal components failed: Return to repair center.” | p.33 Faults Reference Code; p.40 Trouble Shooting |
| 55 | Arıza | AC çıkışta aşırı DC gerilimÜreticinin ifadesi: “Over DC voltage in AC output” | Çıkış gerilimi dengesiz: Üniteyi yeniden başlatın; hata tekrar oluşursa onarım merkezine gönderin.Üreticinin ifadesi: “Output voltage is unbalanced: Restart the unit, if the error happens again, please return to repair center.” | p.33 Faults Reference Code; p.40 Trouble Shooting |
| 57 | Arıza | Akım sensörü arızalandıÜreticinin ifadesi: “Current sensor failed” | Dahili bileşenler arızalandı: Onarım merkezine gönderin.Üreticinin ifadesi: “Internal components failed: Return to repair center.” | p.33 Faults Reference Code; p.40 Trouble Shooting |
| 58 | Arıza | Çıkış gerilimi çok düşükÜreticinin ifadesi: “Output voltage is too low” | Çıkış anormal (inverter gerilimi 190Vac'nin altında veya 260Vac'nin üzerinde): 1. Bağlı yükü azaltın. 2. Onarım merkezine gönderinÜreticinin ifadesi: “Output abnormal (Inverter voltage below than 190Vac or is higher than 260Vac): 1. Reduce the connected load. 2. Return to repair center” | p.33 Faults Reference Code; p.40 Trouble Shooting |
| 01 | Uyarı | İnverter açıkken fan kilitli. (Sesli alarm: Saniyede üç kez bip)Üreticinin ifadesi: “Fan is locked when inverter is on. (Audible alarm: Beep three times every second)” | — | p.34 Warning Indicator |
| 02 | Uyarı | Aşırı sıcaklık (Sesli alarm: Yok)Üreticinin ifadesi: “Over temperature (Audible alarm: None)” | — | p.34 Warning Indicator |
| 03 | Uyarı | Akü aşırı şarj edilmiş (Sesli alarm: Saniyede bir kez bip)Üreticinin ifadesi: “Battery is over-charged (Audible alarm: Beep once every second)” | — | p.34 Warning Indicator |
| 04 | Uyarı | Düşük akü (Sesli alarm: Saniyede bir kez bip)Üreticinin ifadesi: “Low battery (Audible alarm: Beep once every second)” | — | p.34 Warning Indicator |
| 07 | Uyarı | Aşırı yük (Sesli alarm: 0,5 saniyede bir kez bip)Üreticinin ifadesi: “Overload (Audible alarm: Beep once every 0.5 second)” | — | p.34 Warning Indicator |
| 10 | Uyarı | Çıkış gücü düşürme (derating) (Sesli alarm: 3 saniyede iki kez bip)Üreticinin ifadesi: “Output power derating (Audible alarm: Beep twice every 3 seconds)” | — | p.34 Warning Indicator |
| 15 | Uyarı | PV enerjisi düşük. (Sesli alarm: 3 saniyede iki kez bip)Üreticinin ifadesi: “PV energy is low. (Audible alarm: Beep twice every 3 seconds)” | — | p.34 Warning Indicator |
| 16 | Uyarı | BUS yumuşak kalkışı sırasında yüksek AC giriş (>280VAC) (Sesli alarm: Yok)Üreticinin ifadesi: “High AC input (>280VAC) during BUS soft start (Audible alarm: None)” | — | p.34 Warning Indicator |
| 32 | Uyarı | İnverter ile uzak ekran paneli arasında haberleşme arızası (Sesli alarm: Yok)Üreticinin ifadesi: “Communication failure between inverter and remote display panel (Audible alarm: None)” | — | p.34 Warning Indicator |
| Eq | Uyarı | Akü eşitleme (equalization) (Sesli alarm: Yok)Üreticinin ifadesi: “Battery equalization (Audible alarm: None)” | — | p.34 Warning Indicator |
| bP | Uyarı | Akü bağlı değil (Sesli alarm: Yok)Üreticinin ifadesi: “Battery is not connected (Audible alarm: None)” | — | p.34 Warning Indicator |
| 60 | Arıza | Güç geri besleme korumasıÜreticinin ifadesi: “Power feedback protection” | — | p.50 Appendix I: Parallel function, Fault code display |
| 71 | Arıza | Yazılım (firmware) sürümü tutarsızÜreticinin ifadesi: “Firmware version inconsistent” | — | p.50 Appendix I: Parallel function, Fault code display |
| 72 | Arıza | Akım paylaşım arızasıÜreticinin ifadesi: “Current sharing fault” | — | p.50 Appendix I: Parallel function, Fault code display |
| 80 | Arıza | CAN arızasıÜreticinin ifadesi: “CAN fault” | — | p.50 Appendix I: Parallel function, Fault code display |
| 81 | Arıza | Ana ünite (host) kaybıÜreticinin ifadesi: “Host loss” | — | p.50 Appendix I: Parallel function, Fault code display |
| 82 | Arıza | Senkronizasyon kaybıÜreticinin ifadesi: “Synchronization loss” | — | p.50 Appendix I: Parallel function, Fault code display |
| 83 | Arıza | Akü gerilimi farklı algılandıÜreticinin ifadesi: “Battery voltage detected different” | — | p.50 Appendix I: Parallel function, Fault code display |
| 84 | Arıza | AC giriş gerilimi ve frekansı farklı algılandıÜreticinin ifadesi: “AC input voltage and frequency detected different” | — | p.50 Appendix I: Parallel function, Fault code display |
| 85 | Arıza | AC çıkış akımı dengesizÜreticinin ifadesi: “AC output current unbalance” | — | p.50 Appendix I: Parallel function, Fault code display |
| 86 | Arıza | AC çıkış modu ayarı farklıÜreticinin ifadesi: “AC output mode setting is different” | — | p.50 Appendix I: Parallel function, Fault code display |

## Sık sorulan sorular

### MEXX-P12KW ekranında 103 kodu ne demek?

MEXX-P12KW kılavuzunda 103 iki ayrı listede geçer: arıza 103 “İnverter DC offset çok yüksek”, alarm 103 ise “Şebeke kullanılamıyor” demektir. Ekranda arıza göstergesinin mi alarm göstergesinin mi yandığına bakılır. Aynı durum 105, 305 ve 502 için de geçerlidir.

### Mexxsun MEXX-P6KW 202 kodu ne demek?

Mexxsun MEXX-P6KW kılavuzuna göre arıza 202: Off-grid çıkışta kısa devre. Kılavuzdaki çözüm: Yük ucu kablolamasının kısa devre olup olmadığını kontrol edin. Kısa devreyi çözdükten sonra invertörü yeniden başlatın. Bu anlam yalnız bu kılavuzun kapsadığı modeller içindir; başka marka ya da modelde aynı kod başka bir şey ifade edebilir.

### Mexxsun SUNON IV 8KW 48V 450VDC 07 kodu ne demek?

Mexxsun SUNON IV 8KW 48V 450VDC kılavuzuna göre arıza 07: Aşırı yük zaman aşımı. Üreticinin ifadesi: “Overload time out”. Kılavuzdaki çözüm: Aşırı yük hatası. İnverter %110 aşırı yüklü ve süre doldu: Bazı cihazları kapatarak bağlı yükü azaltın. Bu anlam yalnız bu kılavuzun kapsadığı modeller içindir; başka marka ya da modelde aynı kod başka bir şey ifade edebilir.

### Bu tablo hangi kaynaktan alındı?

Tablolar şu belgelerden aktarılmıştır: Mexxsun MEXX-P4KW — MEXX-P4KW Tam Sinüs Akıllı Inverter Kullanım Kılavuzu - Off-Grid Hibrit İnverter V1.1; Mexxsun MEXX-P6KW — MEXX-P6KW Tam Sinüs Akıllı Inverter Kullanım Kılavuzu - Off-Grid Hibrit İnverter V1.1; Mexxsun MEXX-P12KW — MEXX-P12KW Tam Sinüs Akıllı Inverter Kullanım Kılavuzu - Off-Grid İnverter V1.1; Mexxsun SUNON IV 8KW 48V 450VDC — User Manual - 8KW SOLAR INVERTER / CHARGER (scanned English manual published on the Mexxsun product page; no revision shown). GESPA bu cihazların üreticisi değildir; her satırın yanında kılavuzdaki sayfa numarası yazar.

### Ekrandaki kod bu tabloda yoksa ne yapmalıyım?

Tahmin yürütmeyin. Tablolar yalnızca adı yazan kılavuzlardaki kodları içerir; cihazınızın modeli ya da yazılım sürümü farklıysa kod listesi de farklı olabilir. Cihazınızla gelen kılavuza bakın; arıza devam ederse cihazı kapatın ve yetkili servise ya da satıcıya başvurun.

Arıza devam ederse cihazı kapatın ve yetkili servise ya da satıcıya başvurun; cihazın içine yalnız yetkili kişi müdahale eder.

*Bu sayfa genel bilgilendirme ve ön hesap amaçlıdır. Sonuçlar girdiğiniz değerlere ve belirtilen formüllere dayanır; gerçek değerler sıcaklık, ışınım, kablo, bağlantı kalitesi ve ekipmana göre değişir. Kesin tasarım, malzeme seçimi ve kurulum için ürün künyesine, üretici talimatına ve yürürlükteki mevzuata uyunuz; işi yetkili elektrikçi ya da mühendis yapar.*

Yayın: 24 Kasım 2026 · GESPA Enerji · [Tüm hesaplama araçları](https://www.gespaenerji.com/elektrikci-cantasi.html)

## Malzeme listenizi yazın, fiyatını çıkaralım

Panel, şarj kontrol cihazı, kablo ve konnektör için usta ve toplu alım fiyatını WhatsApp'tan isteyin.

[WhatsApp'tan yazın](https://wa.me/905437434209)

---
Kaynak sayfa: https://www.gespaenerji.com/mexxsun-inverter-hata-kodlari.html · GESPA Enerji · 0543 743 42 09 · info@gespaenerji.com · Örnek Mah. 1551 Sok. Yaşar Apt. No:10 İç Kapı No: Z01, Manavgat / Antalya
Tüm sayfalar ve ürünler: https://www.gespaenerji.com/llms.txt · Ayrıntı: https://www.gespaenerji.com/llms-full.txt
