---
title: "Solis İnverter Hata ve Alarm Kodları | GESPA"
description: "Solis inverter alarm kodları: şebeke bağlantılı modellerin ekran mesajları ve alarm numaraları, Türkçe anlamı, üreticinin ifadesi ve çözüm adımları."
canonical: https://www.gespaenerji.com/solis-inverter-hata-kodlari.html
lang: tr
dateModified: 2026-11-24
publisher: "GESPA Enerji"
---

[Ana Sayfa](https://www.gespaenerji.com/) / [Elektrikçi Çantası](https://www.gespaenerji.com/elektrikci-cantasi.html) / Solis Alarm Kodları

# Solis İnverter Alarm Kodları (Şebeke Bağlantılı Modeller)

Ekrandaki mesajı (ör. OV-G-V 01) ya da alarm numarasını yazın; Solis destek belgesindeki açıklamayı görün.

## Arama aracı

### İnverter hata kodları

Cihaz ailesini seçin, ekrandaki kodu yazın: kılavuzdaki anlamı ve kaynağı görün.

**Kod anlamı markaya ve modele göre değişir; cihazınızın kendi kılavuzu esastır.**

Marka / model süz

Cihaz ailesi kılavuzun kapağındaki modele göre

Tür

Ekrandaki kod

Arama için JavaScript gerekir; kod tablolarının tamamı araç sayfalarında yer alır.

Arıza devam ederse cihazı kapatın ve yetkili servise ya da satıcıya başvurun; cihazın içine yalnız yetkili kişi müdahale eder.

Bu ailedeki tüm kodlar

Değerler yaklaşıktır; kurulum ve nihai tasarım yetkili elektrikçi ya da mühendis tarafından yapılır.

Formül, örnek ve sınırlar

İnverter ekranındaki arıza, uyarı ve alarm kodlarının anlamı üreticiye ve modele göre değişir. Bu araç yalnızca adı yazan kılavuzlardaki tabloları içerir: 12 cihaz ailesi, 443 kod. Her satırda kılavuzdaki ifade, varsa kılavuzun önerdiği çözüm ve sayfa numarası yer alır; çeviri olan satırlarda üreticinin özgün ifadesi de gösterilir. Aileler birleştirilmez ve listede olmayan kod için tahmin yürütülmez.

Kod tablolarının tamamı: [Tüm aileler](https://www.gespaenerji.com/inverter-hata-kodlari.html) · [Mexxsun](https://www.gespaenerji.com/mexxsun-inverter-hata-kodlari.html) · [Deye](https://www.gespaenerji.com/deye-inverter-hata-kodlari.html) · [Voltronic Axpert](https://www.gespaenerji.com/voltronic-axpert-hata-kodlari.html) · [Victron MPPT](https://www.gespaenerji.com/victron-mppt-hata-kodlari.html) · [Solis](https://www.gespaenerji.com/solis-inverter-hata-kodlari.html) · [Akıllı inverter (3,6–7,2 kW ve 1–5 kVA)](https://www.gespaenerji.com/akilli-inverter-hata-kodlari.html).

**İlgili:** [İnverter hata kodları (tüm tablolar)](https://www.gespaenerji.com/inverter-hata-kodlari.html) · [Off-grid inverter ayar rehberi](https://www.gespaenerji.com/elektrikci-cantasi.html#inverter-ayarlari) · [İnverterin akü akımı](https://www.gespaenerji.com/elektrikci-cantasi.html#inverter-aku-akimi) · [İletişim](https://www.gespaenerji.com/iletisim.html)

Usta / toplu alım fiyatı için: [Usta kaydı bırakın](https://www.gespaenerji.com/usta-kaydi.html) [WhatsApp'tan yazın](https://wa.me/905437434209)

**Önce şunu bilin:** Aşağıdaki tablolar üreticinin kılavuzundan alıntıdır; GESPA bu cihazların üreticisi değildir. Her tablo yalnız kendi kılavuzunun kapsadığı modeller içindir ve tablolar birbirinin yerine kullanılmaz.

**Kod anlamı markaya ve modele göre değişir; cihazınızın kendi kılavuzu esastır.**

## Solis (Ginlong) Şebeke bağlantılı (string) inverter alarm kodları: kod tablosu

Kaynak: [Solis Inverter Alarm Codes (Complete List) - Solis North America support article, modified Fri, Apr 25, 2025](https://usservice.solisinverters.com/support/solutions/articles/73000560423-alarm-code-overview-for-solis-inverters). **GESPA bu cihazın üreticisi değildir**; tablo üreticinin kılavuzundan alıntıdır ve yalnız bu kılavuzun kapsadığı modeller içindir.

| Kod | Tür | Anlam (kılavuzdaki) | Kılavuzdaki çözüm | Sayfa |
| --- | --- | --- | --- | --- |
| OV-G-V 01 (1010) | Alarm | Şebeke gerilimi, ayarlanan süre boyunca standart kodun 1. seviye aşırı gerilim sınırından yüksek.Üreticinin ifadesi: “Grid voltage is higher than standard code's 1st level overvoltage limit for the set peirod of time.” | 1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1010) |
| OV-G-V 02 (1010) | Alarm | Şebeke gerilimi anlık değeri, nominal gerilim tepe değerinin 1,35 katının üzerinde.Üreticinin ifadesi: “Grid voltage transient value is over 1.35 times of rated voltage peak value.” | 1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1010) |
| OV-G-V 03 (1010) | Alarm | Şebeke gerilimi, standart koddaki 10 dakikalık aşırı gerilim sınırından yüksek.Üreticinin ifadesi: “Grid voltage is higher than the 10min overvoltage limit in the standard code.” | 1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1010) |
| OV-G-V 04 (1010) | Alarm | Şebeke gerilimi, ayarlanan süre boyunca standart kodun 2. seviye aşırı gerilim sınırından yüksek.Üreticinin ifadesi: “Grid voltage is higher than standard code's 2nd level overvoltage limit for the set peirod of time.” | 1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1010) |
| OV-G-V 05 (1010) | Alarm | Şebeke gerilimi anlık değeri, 200 ms'den uzun süre nominal gerilim tepe değerinin 1,35 katının üzerinde.Üreticinin ifadesi: “Grid voltage transient value is over 1.35 times of rated voltage peak value over 200ms.” | 1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1010) |
| UN-G-V (1011) | Alarm | Şebeke gerilimi sınırın altında.Üreticinin ifadesi: “Grid voltage is lower than the limit.” | 1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1011) |
| OV-G-F (1012) | Alarm | Şebeke frekansı sınırın üzerinde.Üreticinin ifadesi: “Grid frequency is higher the limit.” | 1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1012) |
| UN-G-F (1013) | Alarm | Şebeke frekansı sınırın altında.Üreticinin ifadesi: “Grid frequency is lower the limit.” | 1. Ara sıra oluyorsa şebekedeki kısa süreli bir anormallik olabilir. İnverter, şebekenin normal olduğunu algıladıktan sonra elle müdahale olmadan normal çalışmasına döner. 2. Standardın doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Sık sık oluyorsa şebeke geriliminin ve şebeke frekansının inverterin standart koruma aralığında olup olmadığını kontrol edin. Değilse AC tarafındaki devre kesicinin ve çıkış kablosunun düzgün bağlanıp bağlanmadığını kontrol edin. 4. Şebeke gerilimi ve şebeke frekansı inverterin standart koruma aralığında değilse ve AC tarafı kablolamasının doğru olduğu teyit edildiği halde bu alarm hâlâ sık sık görünüyorsa: yerel elektrik işletmecisinden onay aldıktan sonra inverterin şebeke aşırı/düşük gerilim/frekans koruma noktalarını değiştirmek için müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. If it happens accidentally, it may be a short-term abnormality of the grid. The inverter will resume normal operation after detecting that the grid is normal, without manual intervention. 2. Check if the standard is set correctly. 3. If it occurs frequently, please check the grid voltage and the grid frequency if it is within the standard protection range of the inverter. If not, please check whether the AC side circuit breaker and the output cable are connected properly. 4. If the grid voltage and grid frequency are not within the standard protection range of the inverter, and the AC side wiring is confirmed to be correct, this alarm still appears frequently. After obtaining the approval from the local power operator, please contact customer service to modify the inverter grid Over and under voltage/frequency protection points.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1013) |
| Backfeed_Iac (1014) | Alarm | AC geri besleme akımıÜreticinin ifadesi: “AC backfeed current” | 1. İnverteri yeniden başlatın; hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. Restart the inverter, if it is still not ruled out, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1014) |
| NO-Grid (1015) | Alarm | Şebeke yokÜreticinin ifadesi: “No grid” | 1. Şebekenin düzgün bağlanıp bağlanmadığını doğrulayın. 2. Bağlı şebekenin normal olup olmadığını doğrulayın. 3. Şebeke Standardının (Grid Standard) doğru ayarlanıp ayarlanmadığını kontrol edin. 3. Şebeke bağlantısı normalse, AC gerilim ayrıntıları ve gerilimin nerede ölçüldüğü bilgisiyle üreticinin müşteri hizmetleriyle iletişime geçmeniz gerekir.Üreticinin ifadesi: “1. Confirm whether the power grid is properly connected. 2. Confirm whether the connected power grid is normal. 3. Check if the Grid Standard is set correctly. 3. If the grid connection is normal, you need to contact manufacturer's customer service with information of AV Voltage details and where voltage was measured.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1015) |
| G-PHASE (1016) | Alarm | Şebekede 3 faz dengesizÜreticinin ifadesi: “Grid has unbalanced 3phase” | 1. Şebekenin düzgün bağlanıp bağlanmadığını doğrulayın. 2. Bağlı şebekenin normal olup olmadığını doğrulayın. 3. Şebeke bağlantısı normalse üreticinin müşteri hizmetleriyle iletişime geçmeniz gerekir.Üreticinin ifadesi: “1. Confirm whether the power grid is properly connected. 2. Confirm whether the connected power grid is normal. 3. If the grid connection is normal, you need to contact manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1016) |
| G-F-FLU (1017) | Alarm | Şebeke frekansı anormalÜreticinin ifadesi: “Grid frequency is abnormal” | 1. Şebekenin düzgün bağlanıp bağlanmadığını doğrulayın. 2. Bağlı şebekenin normal olup olmadığını doğrulayın. 3. Şebeke bağlantısı normalse üreticinin müşteri hizmetleriyle iletişime geçmeniz gerekir.Üreticinin ifadesi: “1. Confirm whether the power grid is properly connected. 2. Confirm whether the connected power grid is normal. 3. If the grid connection is normal, you need to contact manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1017) |
| OV-G-I (1018) | Alarm | Şebeke çıkış aşırı akımıÜreticinin ifadesi: “Grid output overcurrent” | 1. Şebekenin düzgün bağlanıp bağlanmadığını doğrulayın. 2. Bağlı şebekenin normal olup olmadığını doğrulayın. 3. Şebeke bağlantısı normalse üreticinin müşteri hizmetleriyle iletişime geçmeniz gerekir.Üreticinin ifadesi: “1. Confirm whether the power grid is properly connected. 2. Confirm whether the connected power grid is normal. 3. If the grid connection is normal, you need to contact manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1018) |
| IGFOL-F (1019) | Alarm | Şebeke akımı izleme hatasıÜreticinin ifadesi: “Grid current tracking error” | 1. İnverteri yeniden başlatın; hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. Restart the inverter, if it is still not ruled out, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1019) |
| PHASE-FAULT (101A) | Alarm | Anormal şebeke faz açısıÜreticinin ifadesi: “Abnormal grid phase angle” | 1. AC tarafı kablolamasının doğru olup olmadığını kontrol edin. 2. Şebeke faz açısının 120° olup olmadığını kontrol edin. 3. İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. Check whether the AC side wiring is correct. 2. Check whether the grid phase angle is 120°. 3. Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 101A) |
| OV-DC (1020) | Alarm | DC aşırı gerilimÜreticinin ifadesi: “DC overvoltage” | 1. Giriş geriliminin inverterin maksimum giriş gerilimini aşıp aşmadığını kontrol edin; 2. İnverteri yeniden başlatın 3. Hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. Check whether the input voltage exceeds the maximum input voltage of the inverter; 2. Restart the inverter 3. If it is still not ruled out, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1020) |
| BoostFal (1020) | Alarm | DC yükseltici (boost) devre arızasıÜreticinin ifadesi: “DC boost circuit fault” | İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1020) |
| OV-BUS (1021) | Alarm | DC bus aşırı gerilimÜreticinin ifadesi: “DC bus overvoltage” | 1. Giriş geriliminin inverterin maksimum giriş gerilimini aşıp aşmadığını kontrol edin; 2. İnverteri yeniden başlatın 3. Hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. Check whether the input voltage exceeds the maximum input voltage of the inverter; 2. Restart the inverter 3. If it is still not ruled out, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1021) |
| UNB-BUS (1022) | Alarm | DC bus gerilimi ve DC bus yarı gerilimi doğru değilÜreticinin ifadesi: “DC bus voltage and DC bus half voltage is not correct” | 1. İnverterin bus geriliminin ve bus yarı geriliminin doğru olup olmadığını kontrol edin, 2. İnverteri yeniden başlatın 3. Hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. Check whether the inverter bus voltage and bus half voltage are correct, 2. Restart the inverter 3. If it is still not ruled out, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1022) |
| UN-BUS02 (1023) | Alarm | DC bus geriliminin anormal gösterimiÜreticinin ifadesi: “Abnormal display of DC bus voltage” | — | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1023) |
| UN-BUS (1023) | Alarm | DC bus gerilimi çok düşükÜreticinin ifadesi: “DC bus voltage is too low” | 1. Giriş geriliminin çok düşük olup olmadığını kontrol edin 2. İnverteri yeniden başlatın 3. Hâlâ giderilmezse lütfen üreticinin satış sonrası mühendisiyle iletişime geçin.Üreticinin ifadesi: “1. Check whether the input voltage is too low 2. Restart the inverter 3. If it is still not ruled out, please contact the manufacturer's after sales engineer.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1023) |
| DC-INTF. (1027) | Alarm | Anormal DC giriş akımıÜreticinin ifadesi: “Abnormal DC input current” | 1. DC kablolamasının yanlış bağlanıp bağlanmadığını veya hasarlı olup olmadığını kontrol edin. 2. İnverteri yeniden başlatın. 3. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. Check whether the DC wiring is falsely connected or damaged. 2. Restart the inverter. 3. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1027) |
| Reve-DC (1028) | Alarm | DC ters bağlanmış.Üreticinin ifadesi: “DC reversely connected.” | 1. DC kablolamasının ters olup olmadığını kontrol edin. 2. Kablonun doğru kesitte olup olmadığını kontrol edin. 3. Doğru Şebeke Standardının (Grid Standard) ayarlanıp ayarlanmadığını kontrol edin. 4. İnverteri yeniden başlatın 5. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. Check whether the DC wiring is reversed. 2. Check whether the wire has correct size. 3. Check if correct Grid Standard is set. 4. Restart the inverter 5. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1028) |
| PvMidIso (1029) | Alarm | PV orta nokta düşük izolasyon korumasıÜreticinin ifadesi: “PV middle point low insulation protection” | 1. Hatanın bildirildiği zamanı kontrol edin. Hata sabah erken, öğleden sonra geç saatte veya yağmurlu bir günde bildiriliyorsa bu normal bir durumdur. Havadaki nem artar, empedans düşer ve ISO hatası kolayca bildirilir; 2. Multimetrenin direnç kademesiyle PV dizisinin toprağa göre direncini ölçün; direnç 20kΩ'un üzerinde olmalıdır; empedans çok düşükse PV dizisi ile toprak arasındaki izolasyonu kontrol edin veya panel ile inverter arasına yeni kablo çekin 3. Multimetreyle N teli ile toprak teli arasındaki direnci ölçün. Bu değer sıfıra yakın olmalıdır. Aksi halde AC N teli ile toprak teli arasındaki bağlantıda sorun vardır. AC kablolamasını kontrol edin; 4. Yazılım sürümünün en güncel olup olmadığını kontrol edin. Yazılımı güncellemeyi deneyebilirsiniz (yönetmeliklerdeki sürekli değişiklikler nedeniyle ISO algılama eşiği de sürüm yükseltmeleriyle değişmektedir) 5. Yukarıdakiler normalse satış sonrası servisle iletişime geçin.Üreticinin ifadesi: “1. Check the time when the error is reported. If the error is reported in the early morning or late afternoon or on a rainy day, it is a normal phenomenon. The moisture in the air increases, the impedance becomes low, and it is easy to report the ISO; 2. Use the resistance level of the multimeter to measure the resistance of the PV string to the ground , and the resistance should be above 20kΩ; if the impedance is too low, please check the insulation between the PV string and the ground, or make a new cable between panel and the inverter 3. Use a multimeter to measure the resistance of the N wire and the ground wire. This value should be close to zero. Otherwise, there is a problem with the connection between the AC N wire and the ground wire. Please check the AC wiring; 4. Please check whether the software version is the latest. You can try to update the software (due to the continuous changes in regulations, the ISO detection threshold is also changed along with version upgrade) 5. If the above is normal, please contact after-sales service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1029) |
| PVGndRun (1029) | Alarm | İnverterin PV terminali çalışma sırasında topraklanmış.Üreticinin ifadesi: “The PV terminal of the inverter is grounded during operation.” | 1. İnvertere bağlı PV dizisinin topraklanmış olup olmadığını kontrol edin ve multimetrenin DC kademesiyle kontrol edin.Üreticinin ifadesi: “1. Check that the PV string connected to the inverter is grounded, and use a multimeter to check the DC gear.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1029) |
| Vbus-Sam (102A) | Alarm | DC bus gerilimi ve DC bus yarı gerilimi doğru değil.Üreticinin ifadesi: “DC bus voltage and DC bus half voltage is not correct.” | 1. İnverterin bus geriliminin ve bus yarı geriliminin doğru olup olmadığını kontrol edin 2. İnverteri yeniden başlatın 3. Hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. Check whether the inverter bus voltage and bus half are correct 2. Restart the inverter 3. If it is still not ruled out, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 102A) |
| GRID-INTF. (1030) | Alarm | Şebeke paraziti (enterferans)Üreticinin ifadesi: “Grid interference” | 1. Aynı hatta birden fazla inverter kurulu ve şebeke gerilim dalga şekli ideal değil. 2. Şebeke filtrelerinin ayarlanması gerekir. "Special Setting" içindeki şebeke filtresini değiştirmek sorunu çözebilir. 3. Akış aşağısındaki (downstream) ekipmanın değiştirilmesi veya onarılması gerekir. İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. Multiple inverters installed in line and the grid voltage wave is non-ideal. 2. Grid filters need to be set. Changing the grid filter in the "Special Setting" may solve the problem. 3. Downstream equipment needs to be changed or repaired. Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1030) |
| INI-FAULT (1031) | Alarm | DSP başlatma arızası.Üreticinin ifadesi: “DSP initializing fault.” | İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1031) |
| OV-TEM (1032) | Alarm | IGBT'lerin yakınındaki iç sıcaklık sınırın üzerinde. Tipik olarak 1 fazlı inverterlerde 90°C 3 fazlı inverterlerde 115°CÜreticinin ifadesi: “The internal temperature near IGBTs is beyond the limitation. Typically 90°C for 1P inverters 115°C for 3P inverters” | 1: İnverterin kurulum yerinin kullanım kılavuzundaki gereksinimleri karşılayıp karşılamadığını kontrol edin. (Doğrudan güneş ışığında kurulum? İnverter yanlış monte edilmiş (açı)? Arızalı sıcaklık probu? Sıcaklık probu bağlantısı gevşek?) 2: Ortam sıcaklığını düşürmeyi deneyin 3: İnverteri kapatın ve 15 dakika sonra yeniden başlatın 4: Hata hâlâ devam ediyorsa lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1: Check whether the installation location of the inverter meets the requirements of the user manual. (Installation in direct sunlight? Inverter mounted incorrectly (angle)? Faulty temperature probe? Loose connection of temperature probe?) 2: Try to lower the ambient temperature 3: Turn off the inverter and restart it after 15 minutes 4: If the error still exists, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1032) |
| PV ISO-PRO 01 (1033) | Alarm | Düşük PV izolasyon korumasıÜreticinin ifadesi: “Low PV insulation protection” | 1. Hatanın bildirildiği zamanı kontrol edin. Hata sabah erken, öğleden sonra geç saatte veya yağmurlu bir günde bildiriliyorsa bu normal bir durumdur. Havadaki nem artar, empedans düşer ve ISO hatası kolayca bildirilir; 2. Multimetrenin direnç kademesiyle PV dizisinin toprağa göre direncini ölçün; direnç 20kΩ'un üzerinde olmalıdır; empedans çok düşükse PV dizisi ile toprak arasındaki izolasyonu kontrol edin veya panel ile inverter arasına yeni kablo çekin 3. Multimetreyle N teli ile toprak teli arasındaki direnci ölçün. Bu değer sıfıra yakın olmalıdır. Aksi halde AC N teli ile toprak teli arasındaki bağlantıda sorun vardır. AC kablolamasını kontrol edin; 4. Yazılım sürümünün en güncel olup olmadığını kontrol edin. Yazılımı güncellemeyi deneyebilirsiniz (yönetmeliklerdeki sürekli değişiklikler nedeniyle ISO algılama eşiği de sürüm yükseltmeleriyle değişmektedir) 5. Yukarıdakiler normalse satış sonrası servisle iletişime geçin.Üreticinin ifadesi: “1. Check the time when the error is reported. If the error is reported in the early morning or late afternoon or on a rainy day, it is a normal phenomenon. The moisture in the air increases, the impedance becomes low, and it is easy to report the ISO; 2. Use the resistance level of the multimeter to measure the resistance of the PV string to the ground , and the resistance should be above 20kΩ; if the impedance is too low, please check the insulation between the PV string and the ground, or make a new cable between panel and the inverter 3. Use a multimeter to measure the resistance of the N wire and the ground wire. This value should be close to zero. Otherwise, there is a problem with the connection between the AC N wire and the ground wire. Please check the AC wiring; 4. Please check whether the software version is the latest. You can try to update the software (due to the continuous changes in regulations, the ISO detection threshold is also changed along with version upgrade) 5. If the above is normal, please contact after-sales service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1033) |
| PV ISO-PRO 02 (1033) | Alarm | Düşük PV izolasyon korumasıÜreticinin ifadesi: “Low PV insulation protection” | 1. Hatanın bildirildiği zamanı kontrol edin. Hata sabah erken, öğleden sonra geç saatte veya yağmurlu bir günde bildiriliyorsa bu normal bir durumdur. Havadaki nem artar, empedans düşer ve ISO hatası kolayca bildirilir; 2. Multimetrenin direnç kademesiyle PV dizisinin toprağa göre direncini ölçün; direnç 20kΩ'un üzerinde olmalıdır; empedans çok düşükse PV dizisi ile toprak arasındaki izolasyonu kontrol edin veya panel ile inverter arasına yeni kablo çekin 3. Multimetreyle N teli ile toprak teli arasındaki direnci ölçün. Bu değer sıfıra yakın olmalıdır. Aksi halde AC N teli ile toprak teli arasındaki bağlantıda sorun vardır. AC kablolamasını kontrol edin; 4. Yazılım sürümünün en güncel olup olmadığını kontrol edin. Yazılımı güncellemeyi deneyebilirsiniz (yönetmeliklerdeki sürekli değişiklikler nedeniyle ISO algılama eşiği de sürüm yükseltmeleriyle değişmektedir) 5. Yukarıdakiler normalse satış sonrası servisle iletişime geçin.Üreticinin ifadesi: “1. Check the time when the error is reported. If the error is reported in the early morning or late afternoon or on a rainy day, it is a normal phenomenon. The moisture in the air increases, the impedance becomes low, and it is easy to report the ISO; 2. Use the resistance level of the multimeter to measure the resistance of the PV string to the ground , and the resistance should be above 20kΩ; if the impedance is too low, please check the insulation between the PV string and the ground, or make a new cable between panel and the inverter 3. Use a multimeter to measure the resistance of the N wire and the ground wire. This value should be close to zero. Otherwise, there is a problem with the connection between the AC N wire and the ground wire. Please check the AC wiring; 4. Please check whether the software version is the latest. You can try to update the software (due to the continuous changes in regulations, the ISO detection threshold is also changed along with version upgrade) 5. If the above is normal, please contact after-sales service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1033) |
| ILeak-PRO 01 (1034) | Alarm | Kaçak akım korumasıÜreticinin ifadesi: “Leakage current protection” | 1. Sorunun tek bir diziden kaynaklanıp kaynaklanmadığını belirlemek için her diziyi sırayla tek tek bağlayın. Dizilerden biri takıldığında hata yoksa sorunun dizi kaynaklı olduğu belirlenebilir. Sorunlu dizide izolasyon hasarı veya başka sorun olup olmadığını kontrol edin. A: Hasarlı PV kablo izolasyonu. B: PV kablosu yanlış kesitte. C: Akış aşağısında arızalı trafo. D: RSD kablolaması yanlış. E: Gömülü AC kabloları suya doymuş F: AC kablosu düşük kaliteli 2. Bu hata yalnızca yağmurlu günde veya sabahları oluşuyorsa, modülün yaşlanması nedeniyle kaçak akım çok büyüktür. Hava güneşli olduğunda veya havadaki nem azaldığında hata otomatik olarak silinir. 3. Bu sorun yazılımın uzaktan yükseltilmesiyle çözülebilir. Lütfen müşteri destek ekibimizle iletişime geçin.Üreticinin ifadesi: “1. Connect each string of components individually in turn to determine whether it is caused by a single string problem. If there is no error when inserting one of the string, it can be determined that it is caused by the string problem. Check whether the problematic string has broken insulation or other problems. A: Damaged PV wire insulation. B: PV wire is incorrect gauge. C: Faulty transformer downstream. D: Incorrect wiring of RSD. E: Buried AC wires are saturated with Wire F: AC Wire is low quality 2. If this error occurs only on a rainy day or in the morning, the leakage current is too large due to the aging of the module. The error will be automatically cleared when it is sunny or when the air humidity decreases. 3. This issue may be solved by remotely upgrading the software. Please contact our customer support team.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1034) |
| ILeak-PRO 02 (1034) | Alarm | Kaçak akım korumasıÜreticinin ifadesi: “Leakage current protection” | 1. Sorunun tek bir diziden kaynaklanıp kaynaklanmadığını belirlemek için her diziyi sırayla tek tek bağlayın. Dizilerden biri takıldığında hata yoksa sorunun dizi kaynaklı olduğu belirlenebilir. Sorunlu dizide izolasyon hasarı veya başka sorun olup olmadığını kontrol edin. A: Hasarlı PV kablo izolasyonu. B: PV kablosu yanlış kesitte. C: Akış aşağısında arızalı trafo. D: RSD kablolaması yanlış. E: Gömülü AC kabloları suya doymuş F: AC kablosu düşük kaliteli 2. Bu hata yalnızca yağmurlu günde veya sabahları oluşuyorsa, modülün yaşlanması nedeniyle kaçak akım çok büyüktür. Hava güneşli olduğunda veya havadaki nem azaldığında hata otomatik olarak silinir. 3. Bu sorun yazılımın uzaktan yükseltilmesiyle çözülebilir. Lütfen müşteri destek ekibimizle iletişime geçin.Üreticinin ifadesi: “1. Connect each string of components individually in turn to determine whether it is caused by a single string problem. If there is no error when inserting one of the string, it can be determined that it is caused by the string problem. Check whether the problematic string has broken insulation or other problems. A: Damaged PV wire insulation. B: PV wire is incorrect gauge. C: Faulty transformer downstream. D: Incorrect wiring of RSD. E: Buried AC wires are saturated with Wire F: AC Wire is low quality 2. If this error occurs only on a rainy day or in the morning, the leakage current is too large due to the aging of the module. The error will be automatically cleared when it is sunny or when the air humidity decreases. 3. This issue may be solved by remotely upgrading the software. Please contact our customer support team.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1034) |
| ILeak-PRO 03 (1034) | Alarm | Kaçak akım korumasıÜreticinin ifadesi: “Leakage current protection” | 1. Sorunun tek bir diziden kaynaklanıp kaynaklanmadığını belirlemek için her diziyi sırayla tek tek bağlayın. Dizilerden biri takıldığında hata yoksa sorunun dizi kaynaklı olduğu belirlenebilir. Sorunlu dizide izolasyon hasarı veya başka sorun olup olmadığını kontrol edin. A: Hasarlı PV kablo izolasyonu. B: PV kablosu yanlış kesitte. C: Akış aşağısında arızalı trafo. D: RSD kablolaması yanlış. E: Gömülü AC kabloları suya doymuş F: AC kablosu düşük kaliteli 2. Bu hata yalnızca yağmurlu günde veya sabahları oluşuyorsa, modülün yaşlanması nedeniyle kaçak akım çok büyüktür. Hava güneşli olduğunda veya havadaki nem azaldığında hata otomatik olarak silinir. 3. Bu sorun yazılımın uzaktan yükseltilmesiyle çözülebilir. Lütfen müşteri destek ekibimizle iletişime geçin.Üreticinin ifadesi: “1. Connect each string of components individually in turn to determine whether it is caused by a single string problem. If there is no error when inserting one of the string, it can be determined that it is caused by the string problem. Check whether the problematic string has broken insulation or other problems. A: Damaged PV wire insulation. B: PV wire is incorrect gauge. C: Faulty transformer downstream. D: Incorrect wiring of RSD. E: Buried AC wires are saturated with Wire F: AC Wire is low quality 2. If this error occurs only on a rainy day or in the morning, the leakage current is too large due to the aging of the module. The error will be automatically cleared when it is sunny or when the air humidity decreases. 3. This issue may be solved by remotely upgrading the software. Please contact our customer support team.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1034) |
| ILeak-PRO 04 (1034) | Alarm | Kaçak akım korumasıÜreticinin ifadesi: “Leakage current protection” | 1. Sorunun tek bir diziden kaynaklanıp kaynaklanmadığını belirlemek için her diziyi sırayla tek tek bağlayın. Dizilerden biri takıldığında hata yoksa sorunun dizi kaynaklı olduğu belirlenebilir. Sorunlu dizide izolasyon hasarı veya başka sorun olup olmadığını kontrol edin. A: Hasarlı PV kablo izolasyonu. B: PV kablosu yanlış kesitte. C: Akış aşağısında arızalı trafo. D: RSD kablolaması yanlış. E: Gömülü AC kabloları suya doymuş F: AC kablosu düşük kaliteli 2. Bu hata yalnızca yağmurlu günde veya sabahları oluşuyorsa, modülün yaşlanması nedeniyle kaçak akım çok büyüktür. Hava güneşli olduğunda veya havadaki nem azaldığında hata otomatik olarak silinir. 3. Bu sorun yazılımın uzaktan yükseltilmesiyle çözülebilir. Lütfen müşteri destek ekibimizle iletişime geçin.Üreticinin ifadesi: “1. Connect each string of components individually in turn to determine whether it is caused by a single string problem. If there is no error when inserting one of the string, it can be determined that it is caused by the string problem. Check whether the problematic string has broken insulation or other problems. A: Damaged PV wire insulation. B: PV wire is incorrect gauge. C: Faulty transformer downstream. D: Incorrect wiring of RSD. E: Buried AC wires are saturated with Wire F: AC Wire is low quality 2. If this error occurs only on a rainy day or in the morning, the leakage current is too large due to the aging of the module. The error will be automatically cleared when it is sunny or when the air humidity decreases. 3. This issue may be solved by remotely upgrading the software. Please contact our customer support team.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1034) |
| RelayChk-FAIL (1035) | Alarm | Röle kendi kendine test korumasıÜreticinin ifadesi: “Relay selfcheck protection” | İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1035) |
| DSP-B-Sam-Fau (1036) | Alarm | DSP yazılımı eksik veya hatalıÜreticinin ifadesi: “Missing or error from DSP software” | 1. İnverterin DSP yazılım sürüm numarasının mevcut olup olmadığını kontrol edin ve inverteri yeniden başlatmayı deneyin. Hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “1. Check whether the inverter's DSP software version number exists, and try to restart the inverter. If it is still not ruled out, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1036) |
| DSP-B-FAULT (1036) | Alarm | Ana (master) DSP ile bağımlı (slave) DSP arasında arızaÜreticinin ifadesi: “fault between master DSP and slave dsp” | İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1036) |
| DSP-B-Com-Fau (1036) | Alarm | DSP yazılımı eksikÜreticinin ifadesi: “DSP software is missing” | İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1036) |
| DCInj-FAULT (1037) | Alarm | DC enjeksiyon bileşeni çok büyük.Üreticinin ifadesi: “DC injection component too large.” | İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1037) |
| 12Power-FAULT (1038) | Alarm | 12V güç kaynağı arızasıÜreticinin ifadesi: “12V power supply fault” | İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1038) |
| ILeak-Check (1039) | Alarm | RCMU kendi kendine test korumasıÜreticinin ifadesi: “RCMU Selfcheck protection” | İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1039) |
| UN-TEM (103A) | Alarm | Düşük sıcaklıkÜreticinin ifadesi: “Low temperature” | Ortam sıcaklığının çok düşük olup olmadığını kontrol edin ve inverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Check whether the ambient temperature is too low and restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 103A) |
| AFCI-Check (1040) | Alarm | AFCI kendi kendine test korumasıÜreticinin ifadesi: “AFCI selfcheck protection” | İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1040) |
| ARC- FAULT (1041) | Alarm | DC devresinde DC ark algılandıÜreticinin ifadesi: “Detected DC arc in the DC circuit” | İnverterin DC bağlantısında ark olup olmadığını kontrol edin. 1. MC4 konnektörleri gevşek mi? 2. MC4 konnektörleri kırık mı? 3. İnverter terminalindeki veya sigorta bloğundaki bağlantıyı kontrol edin. 4. Bağlantı kutusundaki (J-Box) bağlantının kötü/gevşek olup olmadığını kontrol edin. 5. Çatlamış/hasarlı PV paneli var mı? 6. Yazılımı (firmware) kontrol edin. 7. Hassasiyet seviyesini kontrol edin. 8. İnverteri yeniden başlatmayı deneyin. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Check if there is an arc in the inverter DC connection. 1. Are the MC4 Heads loose? 2. Are the MC4 heads broken? 3. Check Connection in inverter terminal or fuse block. 4. Check if connection in J-Box is bad/loose. 5. Are any PV panels cracked/damaged? 6. Check Firmware. 7. Check sensitivity level. 8. Try restarting the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1041) |
| IG-AD (1047) | Alarm | Şebeke akımı örnekleme hatası.Üreticinin ifadesi: “Grid current sampling error.” | İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1047) |
| IGBT-OV-I (1048) | Alarm | IGBT aşırı akımÜreticinin ifadesi: “IGBT overcurrent” | İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1048) |
| Failsafe (2010) | Alarm | EPM haberleşme hatasıÜreticinin ifadesi: “EPM communication fail” | İnverter ile EPM/sayaç arasındaki haberleşme bağlantısını kontrol edin.Üreticinin ifadesi: “Check the communication connection between the inverter and EPM/meter.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 2010) |
| L&PE FAULT (F017) | Alarm | L ile PE arasında düşük dirençÜreticinin ifadesi: “Low resistance between L and PE” | İnverteri yeniden başlatın; hâlâ çözülmezse üreticinin müşteri hizmetleriyle iletişime geçin; AC tarafı kablolamasını kontrol edin; AC tarafında toprak arızası olup olmadığını kontrol edin.Üreticinin ifadesi: “Restart the inverter, if it is still not resolved, please contact the manufacturer's customer service; check the AC side wiring; check whether there is a ground fault on the AC side.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code F017) |
| DSP-SelfCheck (1058) | Alarm | DSP yazılımı (firmware) donanımla uyuşmuyorÜreticinin ifadesi: “DSP firmware does not match the hardware” | 1. İnvertere yüklenen yazılım sürümünün doğru olup olmadığını ve yazılım model numarasının model numarasıyla tutarlı olup olmadığını kontrol edin.Üreticinin ifadesi: “1. Check whether the software version burned by the inverter is correct, and whether the software model number is consistent with the model number.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1058) |
| Vg-Sample (1059) | Alarm | Şebeke gerilimi örnekleme değeri sapmışÜreticinin ifadesi: “The grid voltage sampling value is deviated” | 1. İnverterin gösterdiği AC gerilim ile multimetrenin ölçtüğü AC gerilim arasında fark olup olmadığını kontrol edin. Fark varsa inverteri yeniden başlatmayı deneyin. Hâlâ giderilmezse lütfen üreticiyle iletişime geçin.Üreticinin ifadesi: “1. Check whether there is an error between the AC voltage displayed by the inverter and the AC voltage detected by the multimeter. If there is an error, try to restart the inverter. If it is still not eliminated, please contact the manufacturer.” | section: Grid Tied Inverters > Alarm Messages (Alarm Code 1059) |
| DcSpdFail | Uyarı | DC SPD arızasıÜreticinin ifadesi: “DC SPD fault” | İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Warning Messages |
| Fan Alarm | Uyarı | Dahili fan arızasıÜreticinin ifadesi: “Internal Fan fault” | İnverterin dahili fanının anormal olup olmadığını ve çalışıp çalışmadığını kontrol edin; inverteri yeniden başlatmayı deneyin.Üreticinin ifadesi: “Check whether the internal fan of the inverter is abnormal and does not start; try to restart the inverter.” | section: Grid Tied Inverters > Warning Messages |
| Fan_H Alarm | Uyarı | Harici fan arızasıÜreticinin ifadesi: “External Fan fault” | Harici fanın anormal olup olmadığını ve çalışıp çalışmadığını kontrol edin; inverteri yeniden başlatmayı deneyin; harici fanı değiştirmek/fanı temizlemek için kılavuza bakın.Üreticinin ifadesi: “Check whether the external fan is abnormal and does not start; try to restart the inverter; refer to the manual to replace the external fan/clean the fan.” | section: Grid Tied Inverters > Warning Messages |
| FuseFail | Uyarı | 125K-EHV-5G ve sigortalı Kore 100K modelinde sigorta alarmıÜreticinin ifadesi: “Fuse alarm on 125K-EHV-5G and Korean 100K with fuse model” | İnverteri yeniden başlatın ve kılavuza bakarak sigortayı değiştirin. Hâlâ giderilmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Restart the inverter and replace the fuse referring to the manual. If it is still not eliminated, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Warning Messages |
| Surge Alarm | Uyarı | Şebekede ani gerilim (surge) varÜreticinin ifadesi: “Gird has surge” | Şebekede ani gerilim var. Satış sonrası bilgi analizi içindir, inverterin çalışmasını etkilemez.Üreticinin ifadesi: “Grid has surge. It is for after-sale information analysis, doesn't affect inverter operation.” | section: Grid Tied Inverters > Warning Messages |
| VgSpdFail | Uyarı | AC SPD arızasıÜreticinin ifadesi: “AC SPD fault” | İnverteri yeniden başlatın. Hâlâ çözülmezse lütfen üreticinin müşteri hizmetleriyle iletişime geçin.Üreticinin ifadesi: “Restart the inverter. If it is still not resolved, please contact the manufacturer's customer service.” | section: Grid Tied Inverters > Warning Messages |

## Sık sorulan sorular

### Solis (Ginlong) Şebeke bağlantılı (string) inverter alarm kodları OV-G-V 01 (1010) kodu ne demek?

Solis (Ginlong) Şebeke bağlantılı (string) inverter alarm kodları kılavuzuna göre alarm OV-G-V 01 (1010): Şebeke gerilimi, ayarlanan süre boyunca standart kodun 1. seviye aşırı gerilim sınırından yüksek. Üreticinin ifadesi: “Grid voltage is higher than standard code's 1st level overvoltage limit for the set peirod of time”. Kılavuzdaki çözüm adımları tabloda yer alır. Bu anlam yalnız bu kılavuzun kapsadığı modeller içindir; başka marka ya da modelde aynı kod başka bir şey ifade edebilir.

### Bu tablo hangi kaynaktan alındı?

Tablolar şu belgelerden aktarılmıştır: Solis (Ginlong) Şebeke bağlantılı (string) inverter alarm kodları — Solis Inverter Alarm Codes (Complete List) - Solis North America support article, modified Fri, Apr 25, 2025. GESPA bu cihazların üreticisi değildir; her satırın yanında kılavuzdaki sayfa numarası yazar.

### Ekrandaki kod bu tabloda yoksa ne yapmalıyım?

Tahmin yürütmeyin. Tablolar yalnızca adı yazan kılavuzlardaki kodları içerir; cihazınızın modeli ya da yazılım sürümü farklıysa kod listesi de farklı olabilir. Cihazınızla gelen kılavuza bakın; arıza devam ederse cihazı kapatın ve yetkili servise ya da satıcıya başvurun.

Arıza devam ederse cihazı kapatın ve yetkili servise ya da satıcıya başvurun; cihazın içine yalnız yetkili kişi müdahale eder.

*Bu sayfa genel bilgilendirme ve ön hesap amaçlıdır. Sonuçlar girdiğiniz değerlere ve belirtilen formüllere dayanır; gerçek değerler sıcaklık, ışınım, kablo, bağlantı kalitesi ve ekipmana göre değişir. Kesin tasarım, malzeme seçimi ve kurulum için ürün künyesine, üretici talimatına ve yürürlükteki mevzuata uyunuz; işi yetkili elektrikçi ya da mühendis yapar.*

Yayın: 24 Kasım 2026 · GESPA Enerji · [Tüm hesaplama araçları](https://www.gespaenerji.com/elektrikci-cantasi.html)

## Malzeme listenizi yazın, fiyatını çıkaralım

Panel, şarj kontrol cihazı, kablo ve konnektör için usta ve toplu alım fiyatını WhatsApp'tan isteyin.

[WhatsApp'tan yazın](https://wa.me/905437434209)

---
Kaynak sayfa: https://www.gespaenerji.com/solis-inverter-hata-kodlari.html · GESPA Enerji · 0543 743 42 09 · info@gespaenerji.com · Örnek Mah. 1551 Sok. Yaşar Apt. No:10 İç Kapı No: Z01, Manavgat / Antalya
Tüm sayfalar ve ürünler: https://www.gespaenerji.com/llms.txt · Ayrıntı: https://www.gespaenerji.com/llms-full.txt
