<!DOCTYPE html>
<html lang="tr" data-theme="light">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Off-Grid İnverter Şebeke Ayarları: Öncelik ve Dönüş | GESPA</title>
  <meta name="description" content="Off-grid inverter şebeke bağlıyken: çıkış ve şarj önceliği, şebekeye ve aküye dönüş noktaları, AC giriş aralığı ve program tabloları; üç kılavuza göre." />
  <meta name="robots" content="index,follow,max-image-preview:large,max-snippet:-1,max-video-preview:-1" />
  <link rel="canonical" href="https://www.gespaenerji.com/off-grid-inverter-sebeke-ayarlari.html" />
  <link rel="alternate" hreflang="tr" href="https://www.gespaenerji.com/off-grid-inverter-sebeke-ayarlari.html" />
  <link rel="alternate" hreflang="x-default" href="https://www.gespaenerji.com/off-grid-inverter-sebeke-ayarlari.html" />
  <link rel="alternate" type="text/markdown" href="/md/off-grid-inverter-sebeke-ayarlari.md" />
  <meta property="og:type" content="article" />
  <meta property="article:published_time" content="2026-11-24" />
  <meta property="og:title" content="Off-Grid İnverter Şebeke Bağlıyken Nasıl Ayarlanır?" />
  <meta property="og:description" content="Off-grid inverter şebeke bağlıyken: çıkış ve şarj önceliği, şebekeye ve aküye dönüş noktaları, AC giriş aralığı ve program tabloları; üç kılavuza göre." />
  <meta property="og:locale" content="tr_TR" />
  <meta property="og:site_name" content="GESPA Enerji" />
  <meta property="og:image" content="https://www.gespaenerji.com/assets/img/hero.jpg" />
  <meta property="og:image:alt" content="Güneş panelleri ve Manavgat kırsalı" />
  <meta property="og:image:width" content="1600" />
  <meta property="og:image:height" content="1200" />
  <meta property="og:url" content="https://www.gespaenerji.com/off-grid-inverter-sebeke-ayarlari.html" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:image" content="https://www.gespaenerji.com/assets/img/hero.jpg" />
  <meta name="theme-color" content="#0a6e4f" />
  <link rel="icon" href="assets/img/favicon/favicon.ico" sizes="any" />
  <link rel="icon" type="image/png" sizes="32x32" href="assets/img/favicon/favicon-32x32.png" />
  <link rel="icon" type="image/png" sizes="16x16" href="assets/img/favicon/favicon-16x16.png" />
  <link rel="apple-touch-icon" href="assets/img/favicon/apple-touch-icon.png" />
  <link rel="manifest" href="assets/img/favicon/site.webmanifest" />
  <link rel="preconnect" href="https://fonts.googleapis.com" /><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Plus+Jakarta+Sans:wght@400;500;600;700;800&family=Inter:wght@400;500;600&display=swap" onload="this.onload=null;this.rel='stylesheet'" />
  <noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Plus+Jakarta+Sans:wght@400;500;600;700;800&family=Inter:wght@400;500;600&display=swap" /></noscript>
  <link rel="stylesheet" href="assets/style.css" />
  <!-- LD:STATIC — build.js config'ten üretir; elle düzenlemeyin -->
  <script type="application/ld+json" data-gld="localbusiness">{"@context":"https://schema.org","@type":"LocalBusiness","@id":"https://www.gespaenerji.com/#organization","name":"GESPA Enerji","legalName":"Gespa Enerji Sanayi Ticaret Limited Şirketi","url":"https://www.gespaenerji.com","telephone":"+905437434209","email":"info@gespaenerji.com","image":"https://www.gespaenerji.com/assets/img/gespa-icon.png","logo":{"@type":"ImageObject","url":"https://www.gespaenerji.com/assets/img/gespa-icon.png","width":512,"height":512},"address":{"@type":"PostalAddress","streetAddress":"Örnek Mah. 1551 Sok. Yaşar Apt. No:10 İç Kapı No: Z01","addressLocality":"Manavgat","addressRegion":"Antalya","addressCountry":"TR","postalCode":"07600"},"description":"Gespa Enerji; Manavgat/Antalya merkezli, çatı ve arazi tipi güneş enerjisi santralleri (GES) ile güneş enerjili tarımsal sulama için anahtar teslim mühendislik, kurulum, finansman ve bakım hizmeti sunar.","slogan":"Manavgat ve Antalya'da anahtar teslim güneş enerjisi santralleri","openingHours":"Mo-Fr 09:00-18:00","priceRange":"₺₺","areaServed":["Manavgat","Side","Antalya","Alanya","Serik","Gazipaşa","Akseki","Gündoğmuş"],"knowsAbout":["Güneş enerjisi santrali (GES)","Çatı GES","Arazi tipi GES","Güneş enerjili tarımsal sulama","Güneş paneli","İnverter","Enerji depolama / batarya","Lisanssız elektrik üretimi"],"foundingDate":"2005","taxID":"3941259669","vatID":"3941259669","identifier":{"@type":"PropertyValue","propertyID":"MERSIS","value":"0394125966900001"},"hasOfferCatalog":{"@type":"OfferCatalog","name":"Hizmetler","itemListElement":[{"@type":"Offer","itemOffered":{"@type":"Service","name":"Çatı GES"}},{"@type":"Offer","itemOffered":{"@type":"Service","name":"Arazi Tipi GES"}},{"@type":"Offer","itemOffered":{"@type":"Service","name":"Güneş Enerjili Tarımsal Sulama"}},{"@type":"Offer","itemOffered":{"@type":"Service","name":"Enerji Depolama (Batarya)"}},{"@type":"Offer","itemOffered":{"@type":"Service","name":"Mühendislik & Projelendirme"}},{"@type":"Offer","itemOffered":{"@type":"Service","name":"Finansman & Leasing"}},{"@type":"Offer","itemOffered":{"@type":"Service","name":"Bakım (O&M)"}}]},"sameAs":["https://www.facebook.com/gesmarketim/","https://www.instagram.com/gespaenerji_07/","https://www.youtube.com/@mustafagoksoy6557","https://www.solaranaliz.tr"],"geo":{"@type":"GeoCoordinates","latitude":36.777346,"longitude":31.458277},"hasMap":"https://www.google.com/maps?q=36.777346,31.458277","contactPoint":{"@type":"ContactPoint","contactType":"customer service","telephone":"+905437434209","email":"info@gespaenerji.com","availableLanguage":["tr","en","de","ru"],"areaServed":"TR"},"knowsLanguage":["tr","en","de","ru"],"foundingLocation":{"@type":"Place","name":"Manavgat, Antalya"},"paymentAccepted":"Kredi kartı (iyzico), Havale/EFT","currenciesAccepted":"TRY"}</script>
  <script type="application/ld+json" data-gld="website">{"@context":"https://schema.org","@type":"WebSite","@id":"https://www.gespaenerji.com/#website","name":"GESPA Enerji","alternateName":"Gespa Enerji Sanayi Ticaret Limited Şirketi","url":"https://www.gespaenerji.com/","inLanguage":["tr","en","de","ru"],"publisher":{"@id":"https://www.gespaenerji.com/#organization"}}</script>
  <script type="application/ld+json" data-gld="webpage">{"@context":"https://schema.org","@type":"WebPage","@id":"https://www.gespaenerji.com/off-grid-inverter-sebeke-ayarlari.html#page","url":"https://www.gespaenerji.com/off-grid-inverter-sebeke-ayarlari.html","name":"Off-Grid İnverter Şebeke Ayarları: Öncelik ve Dönüş | GESPA","description":"Off-grid inverter şebeke bağlıyken: çıkış ve şarj önceliği, şebekeye ve aküye dönüş noktaları, AC giriş aralığı ve program tabloları; üç kılavuza göre.","inLanguage":"tr","isPartOf":{"@id":"https://www.gespaenerji.com/#website"},"datePublished":"2026-11-24","dateModified":"2026-11-24","about":{"@id":"https://www.gespaenerji.com/#organization"},"mainEntity":{"@id":"https://www.gespaenerji.com/off-grid-inverter-sebeke-ayarlari.html#article"},"primaryImageOfPage":{"@type":"ImageObject","url":"https://www.gespaenerji.com/assets/img/hero.jpg"},"breadcrumb":{"@id":"https://www.gespaenerji.com/off-grid-inverter-sebeke-ayarlari.html#breadcrumb"},"speakable":{"@type":"SpeakableSpecification","cssSelector":["h1",".lead"]}}</script>
  <script type="application/ld+json" data-gld="article">{"@context":"https://schema.org","@type":"Article","@id":"https://www.gespaenerji.com/off-grid-inverter-sebeke-ayarlari.html#article","headline":"Off-Grid İnverter Şebeke Bağlıyken Nasıl Ayarlanır?","description":"Off-grid inverter şebeke bağlıyken: çıkış ve şarj önceliği, şebekeye ve aküye dönüş noktaları, AC giriş aralığı ve program tabloları; üç kılavuza göre.","inLanguage":"tr","datePublished":"2026-11-24","dateModified":"2026-11-24","author":{"@id":"https://www.gespaenerji.com/#organization"},"publisher":{"@id":"https://www.gespaenerji.com/#organization"},"mainEntityOfPage":{"@id":"https://www.gespaenerji.com/off-grid-inverter-sebeke-ayarlari.html#page"},"isAccessibleForFree":true,"image":"https://www.gespaenerji.com/assets/img/hero.jpg"}</script>
  <script type="application/ld+json" data-gld="faqpage">{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"“Önce güneş” seçilince güneş yetmezse şebeke mi akü mü devreye girer?","acceptedAnswer":{"@type":"Answer","text":"Kılavuza göre değişir. 3,6 / 6,5 / 7,2 kW akıllı inverter (kılavuz Sürüm 1.5) kılavuzunda: “SUb — Önce güneş: güneş yükleri birinci öncelikle besler; yetmezse ŞEBEKE aynı anda yükleri besler.” 1–5 kVA akıllı inverter kılavuzunda: “SOL — Önce Güneş: güneş öncelikli; yetmezse aynı zamanda AKÜ de besler; şebeke yalnızca güneş yoksa veya akü voltajı uyarı voltaj seviyesine düşünce besler.” Aynı ad, iki cihazda farklı davranış anlamına gelir; ayarı kendi kılavuzunuza göre seçin."}},{"@type":"Question","name":"Şebekeye dönüş ve aküye dönüş noktası ne demek?","acceptedAnswer":{"@type":"Answer","text":"SBU önceliğinde akü belirli bir seviyeye düşünce cihaz şebekeye, akü yeniden dolunca aküye döner. 3,6 / 6,5 / 7,2 kW akıllı inverter (kılavuz Sürüm 1.5) kılavuzu: SBU seçiliyken şebeke kaynağına geri dönüş voltaj noktası. 24V: 22–25,5V (vars. 23,0V, adım 0,5V); 48V: 44–51V (vars. 46V, adım 1V). SBU seçiliyken pil moduna geri dönüş voltaj noktası. 24V: 'Pil tam şarjlı' (FUL) veya 24–31V (vars. 27V, adım 0,5V); 48V: FUL veya 48–62V (vars. 54V, adım 1V)."}},{"@type":"Question","name":"Bu ayarlar başka marka invertere uygulanabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Program numaraları, seçenek kodları ve davranışlar markadan markaya değişir; buradaki satırlar yalnız adı yazan kılavuzlar içindir. Akü şarj gerilimi gibi değerlerde akü üreticisinin değeri esastır."}}]}</script>
  <script type="application/ld+json" data-gld="breadcrumblist">{"@context":"https://schema.org","@type":"BreadcrumbList","@id":"https://www.gespaenerji.com/off-grid-inverter-sebeke-ayarlari.html#breadcrumb","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana Sayfa","item":"https://www.gespaenerji.com/"},{"@type":"ListItem","position":2,"name":"Elektrikçi Çantası","item":"https://www.gespaenerji.com/elektrikci-cantasi.html"},{"@type":"ListItem","position":3,"name":"Şebeke Ayarları","item":"https://www.gespaenerji.com/off-grid-inverter-sebeke-ayarlari.html"}]}</script>
  <!-- /LD:STATIC -->
</head>
<body>
  <a class="skip-link" href="elektrikci-cantasi.html#main">İçeriğe geç</a>
  <div class="scroll-progress" id="scrollProgress" aria-hidden="true"></div>
  <div class="topbar" data-topbar><div class="container topbar-inner"><span class="tb-l">☀️ Yaz güneşine şimdiden hazırlanın: kışın keşif ve proje, baharda kurulum.</span><span class="tb-s">☀️ Kışın keşif, baharda kurulum</span><a href="https://wa.me/905437434209?text=Merhaba%20GESPA%2C%20%C3%BCcretsiz%20ke%C5%9Fif%20istiyorum.%20%C4%B0l%2Fil%C3%A7e%3A%20___%20%C2%B7%20%C3%87at%C4%B1%20%2F%20arazi%20%2F%20tarla%3A%20___" data-wa-kesif target="_blank" rel="noopener">Ücretsiz keşif →</a></div></div>
  <header class="site-header" id="top">
    <div class="container nav">
      <a class="brand" href="index.html" aria-label="GESPA Enerji ana sayfa"><span class="logo" aria-hidden="true"><img src="assets/img/gespa-icon-72.png" alt="GESPA" width="36" height="36" /></span><span class="brand-text">GESPA<strong>Enerji</strong></span></a>
      <nav class="menu" id="menu" aria-label="Ana menü">
        <a href="online-satis.html">Mağaza</a>
        <a href="hizmetler.html">Çatı &amp; Arazi GES</a>
        <a href="tarimsal-sulama.html">Tarımsal Sulama</a>
        <a href="elektrikli-arac-donusum.html">Elektrikli Araç</a>
        <a href="projeler.html">Referanslar</a>
        <a href="hakkimizda.html">Hakkımızda</a>
        <a href="https://wa.me/905437434209?text=Merhaba%20GESPA%2C%20%C3%BCcretsiz%20ke%C5%9Fif%20istiyorum.%20%C4%B0l%2Fil%C3%A7e%3A%20___%20%C2%B7%20%C3%87at%C4%B1%20%2F%20arazi%20%2F%20tarla%3A%20___" class="btn btn-sm" data-wa-kesif target="_blank" rel="noopener">Ücretsiz Keşif</a>
      </nav>
      <div class="nav-actions"><div class="lang-switch" role="group" aria-label="Dil"><button data-lang="tr">TR</button><button data-lang="en">EN</button><button data-lang="de">DE</button><button data-lang="ru">RU</button></div><button class="theme-toggle" id="themeToggle" aria-label="Tema değiştir"><span class="theme-icon-sun">☀️</span><span class="theme-icon-moon">🌙</span></button><button class="hamburger" id="hamburger" aria-label="Menüyü aç/kapat" aria-expanded="false"><span></span><span></span><span></span></button></div>
    </div>
  </header>

  <main id="main" data-article data-usta data-inv-man="A" data-inv-tab="grid">
    <!-- USTA:GEN — tools/usta-sayfalar.py üretir; elle düzenlemeyin -->
    <section class="usta-top">
      <div class="container">
        <div class="crumbs"><a href="index.html">Ana Sayfa</a> <span>/</span> <a href="elektrikci-cantasi.html">Elektrikçi Çantası</a> <span>/</span> Şebeke Ayarları</div>
        <h1>Off-Grid İnverter Şebeke Bağlıyken Nasıl Ayarlanır?</h1>
        <p class="lead">Kılavuzu seçin; çıkış önceliği, şarj önceliği ve dönüş noktalarının o kılavuzda ne yaptığını görün.</p>
      </div>
    </section>

    <section class="section usta-sec">
      <div class="container">
        <article class="art usta usta-page">
          <h2 id="arac" class="usta-sr">Arama aracı</h2>
<section class="usta-tool" id="inverter-ayarlari" data-usta-tool="inverter-ayarlari" data-kw="inverter invertör ayar program tablosu lityum akü bms şebeke öncelik sbu off-grid">
<h3>Off-grid inverter ayar rehberi</h3>
<p class="usta-one">Üç kullanım kılavuzunun program tablosu, lityum akü ve şebeke ayarları; kılavuz sayfasıyla.</p>
<div class="usta-grid">
<div class="calc-card usta-card"><div class="field"><label for="xwMan">Kullanım kılavuzu</label><select id="xwMan"><option value="">Kılavuz seçin</option></select></div><div class="field"><span class="usta-lbl">Bölüm</span><div class="usta-seg" role="group" aria-label="Bölüm"><button type="button" data-xw-tab="prog" aria-pressed="true" class="active">Program tablosu</button><button type="button" data-xw-tab="lit" aria-pressed="false">Lityum akü ayarı</button><button type="button" data-xw-tab="grid" aria-pressed="false">Şebeke bağlıyken</button></div></div><div><div class="field"><label for="xwFind">Program tablosunda ara</label><input id="xwFind" type="search" autocomplete="off" placeholder="ör. 01, şarj, SBU, öncelik" /></div></div><p class="tool-hint" data-inv-state>Bu araç için JavaScript gerekir; içeriğin tamamı araç sayfalarında yer alır.</p></div>
<div class="calc-card usta-card usta-out-card"><div id="xwOut" class="usta-inv-out" aria-live="polite"></div><p class="usta-inv-foot">Arıza devam ederse cihazı kapatın ve yetkili servise ya da satıcıya başvurun; cihazın içine yalnız yetkili kişi müdahale eder.</p></div>
</div>
<p class="usta-err" data-usta-err role="alert"></p>
<p class="usta-disc">Değerler yaklaşıktır; kurulum ve nihai tasarım yetkili elektrikçi ya da mühendis tarafından yapılır.</p>
<div class="usta-act usta-js"><button type="button" class="usta-btn" data-usta-reset>✕ Sıfırla</button><a class="usta-btn" data-usta-wa="inverter-ayarlari" href="#" target="_blank" rel="noopener" hidden="">📲 WhatsApp'tan gönder</a><button type="button" class="usta-btn" data-usta-print>🖨️ Yazdır</button><button type="button" class="usta-btn" data-usta-copy>🔗 Bağlantıyı kopyala</button></div>
<details class="usta-more"><summary>Formül, örnek ve sınırlar</summary><div class="usta-more-in">
<p>Üç kullanım kılavuzunda yazan ayarlar: 3,6 / 6,5 / 7,2 kW akıllı inverter (Sürüm 1.5), MEXX-P12KW (V1.1) ve 1–5 kVA akıllı inverter. “Program tablosu” ayarın numarasını, seçeneklerini ve ekran kodlarını; “Lityum akü ayarı” kılavuzun lityum akü için söylediklerini; “Şebeke bağlıyken” çıkış ve şarj önceliklerinin o cihazda ne yaptığını verir. Aynı adlı ayar iki cihazda farklı davranabilir; satırlar başka marka ya da modele uygulanmaz.</p>
<p>Kılavuzda okunamayan ya da kendi içinde çelişen satırlar yayınlanmamıştır. Akü şarj gerilimi gibi değerlerde akü üreticisinin değeri esastır. Statik tablolar: <a href="off-grid-inverter-lityum-aku-ayarlari.html">lityum akü ayarı</a> · <a href="off-grid-inverter-sebeke-ayarlari.html">şebeke bağlıyken ayarlar ve program tabloları</a>.</p>
<p class="usta-rel"><strong>İlgili:</strong> <a href="off-grid-inverter-lityum-aku-ayarlari.html">Lityum akü ayarı (üç kılavuz)</a> · <a href="off-grid-inverter-sebeke-ayarlari.html">Şebeke bağlıyken ayarlar</a> · <a href="elektrikci-cantasi.html#inverter-kodlari">İnverter hata kodları</a> · <a href="elektrikci-cantasi.html#aku">Akü bankası bağlama</a></p>
<p class="usta-pro"><span>Usta / toplu alım fiyatı için:</span> <a class="usta-link" href="usta-kaydi.html">Usta kaydı bırakın</a> <a class="usta-link" data-usta-pro data-c-wa href="https://wa.me/905437434209" target="_blank" rel="noopener">WhatsApp'tan yazın</a> <button type="button" class="usta-link" data-usta-cb hidden="">📞 Beni arayın</button></p>
</div></details>
</section>

          <nav class="usta-strip" aria-label="Diğer inverter sayfaları"><strong>Diğer sayfalar</strong><a href="inverter-hata-kodlari.html">İnverter Hata Kodları</a><a href="mexxsun-inverter-hata-kodlari.html">Mexxsun Hata Kodları</a><a href="deye-inverter-hata-kodlari.html">Deye Hata Kodları</a><a href="voltronic-axpert-hata-kodlari.html">Voltronic Axpert Hata Kodları</a><a href="victron-mppt-hata-kodlari.html">Victron MPPT Hata Kodları</a><a href="solis-inverter-hata-kodlari.html">Solis Alarm Kodları</a><a href="akilli-inverter-hata-kodlari.html">Akıllı İnverter Hata Kodları</a><a href="off-grid-inverter-lityum-aku-ayarlari.html">Lityum Akü Ayarı</a><a class="all" href="elektrikci-cantasi.html#inverter-ayarlari">Araç kutusunda aç →</a><a class="all" href="elektrikci-cantasi.html">Tüm araçlar →</a></nav>

          <!-- OWN:START --><div class="art-note"><p><strong>Önce şunu bilin:</strong> Bu sayfa üç kullanım kılavuzunda yazanları yan yana verir; genel bir ayar önerisi değildir. Aynı adlı ayar iki cihazda farklı davranabilir. Akü şarj gerilimi gibi değerlerde akü üreticisinin değeri esastır. Kılavuzda okunamayan ya da kendi içinde çelişen satırlar yayınlanmamıştır.</p></div>
          <p class="usta-inv-warn"><strong>Kod anlamı markaya ve modele göre değişir; cihazınızın kendi kılavuzu esastır.</strong></p>
<h2 id="grid-a">3,6 / 6,5 / 7,2 kW akıllı inverter (kılavuz Sürüm 1.5): Şebeke bağlıyken</h2>
<p class="usta-inv-src">Kaynak: Akıllı İnvertör Kullanım Kılavuzu — 3.6KW / 6.5KW / 7.2KW Solar Inverter / Şarj Cihazı (Sürüm 1.5) — işletmenin sağladığı kullanım kılavuzu. <strong>GESPA bu cihazın üreticisi değildir</strong>; aşağıdakiler yalnız bu kılavuzda yazanlardır.</p>
<div class="usta-inv-hit"><p class="usta-inv-lab">Çıkış kaynağı önceliği (program 01)</p><ul class="usta-inv-opt"><li>USb — Önce şebeke (varsayılan): şebeke yükleri birinci öncelikle besler; güneş ve akü yalnızca şebeke yokken besler.</li><li>SUb — Önce güneş: güneş yükleri birinci öncelikle besler; yetmezse ŞEBEKE aynı anda yükleri besler.</li><li>SbU — SBU: güneş birinci öncelik; yetmezse AKÜ aynı anda besler; şebeke yalnızca akü voltajı düşük seviye uyarı voltajına veya program 12 ayar noktasına düşünce besler.</li><li>Çizgi [=Hat/Şebeke] modu (s.45): &#x27;SUB&#x27; (önce güneş) seçiliyse ve güneş enerjisi yükü sağlamaya yetmiyorsa, yükleri güneş enerjisi ve şebeke birlikte sağlar ve aynı anda pili şarj eder. &#x27;SUB&#x27; veya &#x27;SBU&#x27; seçiliyse ve batarya bağlı değilse, yükleri güneş enerjisi ve şebeke sağlar.</li></ul><p class="usta-inv-src">s.22, 45</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Şebekeye dönüş noktası (program 12)</p><p class="usta-inv-line">SBU seçiliyken şebeke kaynağına geri dönüş voltaj noktası. 24V: 22–25,5V (vars. 23,0V, adım 0,5V); 48V: 44–51V (vars. 46V, adım 1V).</p><p class="usta-inv-src">s.26</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Aküye dönüş noktası (program 13)</p><p class="usta-inv-line">SBU seçiliyken pil moduna geri dönüş voltaj noktası. 24V: &#x27;Pil tam şarjlı&#x27; (FUL) veya 24–31V (vars. 27V, adım 0,5V); 48V: FUL veya 48–62V (vars. 54V, adım 1V).</p><p class="usta-inv-src">s.26-27</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Şarj kaynağı önceliği (program 16)</p><ul class="usta-inv-opt"><li>CSO — Önce güneş: güneş aküyü öncelikle şarj eder; şebeke yalnızca güneş enerjisi mevcut olmadığında şarj eder.</li><li>SNU — Güneş ve şebeke (varsayılan): ikisi aynı anda şarj eder.</li><li>OSO — Sadece güneş: şebeke olsun olmasın tek şarj kaynağı güneş.</li><li>Hat, Bekleme veya Arıza modunda geçerli; akü modunda yalnızca güneş şarj edebilir.</li></ul><p class="usta-inv-src">s.27</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">AC giriş voltajı aralığı (program 03)</p><ul class="usta-inv-opt"><li>APL — 90-280VAC (3.6/7.2KW); 80-140VAC (6.5KW) — varsayılan</li><li>UPS — 170-280VAC (3.6/7.2KW); 90-140VAC (6.5KW)</li><li>Tablo 1 (s.51): Düşük kayıp voltajı 170Vac±7V (UPS) / 90Vac±7V (Cihazlar) [6.5KW: 90 / 80]; geri dönüş 180Vac±7V (UPS) / 100Vac±7V (Cihazlar) [6.5KW: 100 / 90]; yüksek kayıp 280Vac±7V [6.5KW 140]; yüksek kayıp geri dönüş 270Vac±7V [135]; maks. AC giriş voltajı 300Vac [150]; maks. AC giriş akımı 40A (3.6KW) / 60A (7.2KW, 6.5KW); frekans kaybı 40±1Hz / 65±1Hz, geri dönüş 42±1Hz / 63±1Hz; transfer süresi 10ms tipik (UPS), 20ms tipik (Cihazlar).</li></ul><p class="usta-inv-src">s.23, 51</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Şarj akımı (program 02 ve 11)</p><ul class="usta-inv-opt"><li>Program 02 (toplam) — 10–80A (3.6/7.2KW), 10–120A (6.5KW), vars. 60A</li><li>Program 11 (şebeke) — 2A, sonra 10–80A (3.6/7.2KW) / 10–120A (6.5KW), adım 10A, vars. 30A. Program 02 değeri 11&#x27;den küçükse şebeke şarjı için program 02 değeri uygulanır.</li></ul><p class="usta-inv-src">s.23, 26</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Aşırı yükte şebekeye geçiş (program 23)</p><p class="usta-inv-line">byd (varsayılan) / byE. Etkinleştirildiğinde, pil modunda aşırı yüklenme olursa ünite hat [şebeke] moduna aktarılır.</p><p class="usta-inv-src">s.28</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">En yüksek deşarj akımı (program 41)</p><p class="usta-inv-line">Deşarj akımı ayar değerini aşarsa akü deşarjı durur; şebeke varsa invertör bypass modunda çalışır; şebeke yoksa akü modunda 5 dakika çalıştıktan sonra kapanır. (yalnızca 6.5/7.2KW)</p><p class="usta-inv-src">s.31-32</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Şebeke varken düşük DC kesme (program 29)</p><p class="usta-inv-line">PV enerjisi, akü gücü ve şebeke mevcutsa, [düşük DC kesmede] invertör hat moduna geçer ve yüklere çıkış gücü sağlar.</p><p class="usta-inv-src">s.30</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Şebekeye besleme (satış)</p><p class="usta-inv-line">Kılavuzda şebekeye satış/besleme (export) ayarı yok. Paralel arıza kodu 60 &#x27;Güç geri besleme koruması&#x27; olarak tanımlı (s.71).</p><p class="usta-inv-src">s.71</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Çıkış voltajı ve frekansı</p><p class="usta-inv-line">Program 09 (50/60Hz) ve program 10 (220/230/240V veya 110/120/127V).</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Zamanlayıcılar</p><p class="usta-inv-line">Çıkış kaynağı ve şarj kaynağı önceliği için günlük zamanlayıcılar , s.36-38</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Şebeke var ama cihaz akü modunda (sorun giderme)</p><p class="usta-inv-line">Şebeke var ancak ünite pil modunda çalışıyor (s.55): (a) Giriş voltajı LCD&#x27;de 0, yeşil LED yanıp sönüyor → giriş koruyucusu atmış → AC kesiciyi ve AC kablolarını kontrol edin. (b) Yeşil LED yanıp sönüyor → AC gücünün kalitesi yetersiz (şebeke veya jeneratör) → AC kabloları çok ince/uzun mu, jeneratör iyi çalışıyor mu, giriş voltaj aralığı ayarı (UPS→Cihaz) doğru mu kontrol edin. (c) Çıkış kaynağı önceliği &#x27;Solar First&#x27; ayarlı → önceliği &#x27;Utility first&#x27; olarak değiştirin.</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Kuru kontak</p><p class="usta-inv-line">Kuru kontak (3A/250VAC), s.16: Program 01 USB veya SUB iken akü voltajı &lt; düşük DC uyarı voltajı → NC&amp;C açık, NO&amp;C kapalı; akü voltajı &gt; program 13 ayarı veya float aşaması → NC&amp;C kapalı, NO&amp;C açık. Program 01 SBU iken akü voltajı &lt; program 12 ayarı → NC&amp;C açık, NO&amp;C kapalı; akü voltajı &gt; program 13 ayarı veya float → NC&amp;C kapalı, NO&amp;C açık.</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Paralel çalışma</p><ul class="usta-inv-opt"><li>Tek fazda en çok 6 ünite paralel (7.2KW: 43.2KW/43.2KVA; 6.5KW: 39KW/39KVA). Üç fazlı: en çok 6 ünite, bir fazda en çok dört. Bölünmüş faz yalnızca 6.5KW. Tablo 5 (s.54): maksimum paralel sayı 6; &#x27;Not: Yalnızca PV gücü kullanılabilir olduğunda paralel özellik devre dışı bırakılır&#x27;.</li><li>Program 28: SIG / PAL / 3P1 / 3P2 / 3P3 / 2P1 / 2P2(120°/180°); yalnızca açma/kapama düğmesi KAPALI iken ayarlanır.</li></ul><p class="usta-inv-src">s.54, 57-74</p></div>
<h2 id="grid-b">MEXX-P12KW (kılavuz V1.1): Şebeke bağlıyken</h2>
<p class="usta-inv-src">Kaynak: MEXX-P12KW Tam Sinüs Akıllı Inverter Kullanım Kılavuzu (Off-Grid İnverter V1.1) — işletmenin sağladığı kullanım kılavuzu. <strong>GESPA bu cihazın üreticisi değildir</strong>; aşağıdakiler yalnız bu kılavuzda yazanlardır.</p>
<div class="usta-inv-hit"><p class="usta-inv-lab">Güç kaynak önceliği</p><ul class="usta-inv-opt"><li>SOL — PV güç öncelik modu (s.23): yüke güç sağlamak için PV gücüne öncelik verir. PV gücü kullanılamadığında, şebeke ve akü tarafından güç sağlanır. Nispeten istikrarlı elektrik şebekesi olan bölgeler için uygundur. Öncelik: PV gücü -&gt; Şebeke -&gt; akü.</li><li>UTI — Şebeke öncelik modu (s.24): yüke güç sağlamak için şebekeye öncelik verir. Akü güç kaynağı yalnızca şebeke mevcut olmadığında uygulanır; şebeke mevcut olduğunda şebeke şarja başlar ve güç kaynağı olarak şebeke uygulanır. Fotovoltaik güç varsa önce aküyü şarj eder ve fazla enerji şebekenin tamamlayıcı olduğu bir şekilde yüke aktarılır. Dengesiz elektrik şebekesi olan bölgeler için uygundur. Öncelik: Şebeke -&gt; Fotovoltaik güç -&gt; akü.</li><li>SBU — İnverter öncelik modu (s.25): şebeke yalnızca akü voltajı ayar noktasından düşük olduğunda güç beslemesi için kullanılır; akü şarj voltajı ayar noktasından yüksek olduğunda akü deşarj modu uygulanır, böylece akü şarj ve deşarj döngüsü tekrarlanır. Kararlı elektrik şebekesi olan bölgelerde kullanılır. Öncelik: PV gücü -&gt; akü -&gt; şebeke.</li></ul><p class="usta-inv-src">s.23-25, 40</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Şarj kaynak önceliği</p><ul class="usta-inv-opt"><li>CSO — PV şarj önceliği (s.25): fotovoltaik güç aküyü şarj etmeye öncelik verir; şebeke şarjı yalnızca fotovoltaik güç çalışma koşullarını karşılamadığında başlar.</li><li>SNU — PV ve şebeke şarjı (s.26; başlık kılavuzda yalnızca &#x27;Şarj:&#x27; olarak basılmış): PV şarjı tercih edilir, PV yetersizse şebekeyle birlikte takviye edilir; en hızlı şarj. Ayar tablosu notu (s.40): yalnızca şebeke bypass çıkışı yüklendiğinde PV ve şebeke şarjı aynı anda uygulanabilir; invertör çalışırken PV gücü aküyü şarj etmek için kullanılır.</li><li>OSO — Sadece PV şarj modu (s.26): aküyü şarj etmek için şebekeye ihtiyaç duyulmadan yalnızca fotovoltaik enerji kullanılır.</li></ul><p class="usta-inv-src">s.25-26, 40</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Şebekeye dönüş noktası</p><ul class="usta-inv-opt"><li>Kurşun-asit — Aküden Şebekeye Geçiş Voltajı: varsayılan 46V, 44~52V (SBU iken; yalnız kurşun asit) (s.45)</li><li>Lityum (BMS) — Şebeke içi deşarj kesme SOC: varsayılan 50, 10~90 (s.46)</li></ul></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Aküye dönüş noktası</p><ul class="usta-inv-opt"><li>Kurşun-asit — Şebekeden Aküye Geçiş Voltajı: varsayılan 54V, 48~58V (SBU iken; yalnız kurşun asit) (s.45)</li><li>Lityum (BMS) — Şebeke var iken deşarj yeniden başlama SOC: varsayılan 90, 20~100 (s.46)</li></ul></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">AC giriş aralığı (AC Modu)</p><ul class="usta-inv-opt"><li>APL — 90~280VAC (ev aletleri)</li><li>UPS — 170~265VAC (bilgisayarlar vb.) — varsayılan</li><li>Teknik tablo (s.57): Giriş voltaj aralığı 90~280Vac; frekans 50/60 Hz (otomatik algılama); maks. giriş akımı Şebeke 70A / Jeneratör 60A; transfer süresi 10ms.</li></ul><p class="usta-inv-src">s.48, 57</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Bypass durumu</p><p class="usta-inv-line">Ana ekran durumu &#x27;Bypass&#x27;: İnverter şebeke bypass modundadır. Bu gösterge, PV girişi olmadığında ve akü kullanılamadığında şebekeden alınan güç esnasında görünür. &#x27;OnGrid&#x27;: elektrik şebekesine bağlıyken çalışma modu; &#x27;OffGrid&#x27;: şebekeye bağlı değilken. Arıza 105: &#x27;Bypass AC çıkışı aşırı yüklendi&#x27;. Akü modunda aşırı yükte şebekeye (bypass&#x27;a) aktarma ayarı kılavuzda YOK.</p><p class="usta-inv-src">s.31, 55</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Aşırı yük</p><p class="usta-inv-line">Aşırı Yük Otomatik Yeniden Başlatma (s.41): etkinse çıkış kapanır; ilk ve ikinci geri yükleme 30 saniye, üçüncü 1 saat. Aşırı yük koruması (s.57): 30 saniye @ %102-%110 yük; 10 saniye @ %110-%130 yük; 5 saniye @ %130-%200 yük.</p><p class="usta-inv-src">s.41, 57</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Jeneratör girişi</p><p class="usta-inv-line">Dizel jeneratör için bağımsız giriş portu (s.4). Jeneratör portu işlevi etkinken şebeke kesilir ve akü voltajı düşük voltaj bağlantı kesme eşiğine ulaşırsa kuru kontak jeneratörü çalıştırır; şebeke gelince güç kaynağı jeneratörden şebekeye aktarılır (s.49). Jeneratör giriş gücü ayarı 1–13 kW, varsayılan 12 (s.49). Kuru kontak (s.53-54): normalde NC-N kapalı, NO-N açık; akü voltajı düşük voltaj bağlantı kesme eşiğine ulaşınca NO-N kapalı, NC-N açık; NO-N dirençli yük: 125VAC/1A, 230VAC/1A, 30VDC/1A. Alarm 106/107/108 jeneratörle ilgili.</p><p class="usta-inv-src">s.4, 49-50, 53-54</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Paralel çalışma</p><ul class="usta-inv-opt"><li>İnverter 9&#x27;a kadar paralel bağlantıyı destekler; paralellenen inverterler arasında 500 mm boşluk (s.14). Tek fazlı ve üç fazlı (3P1/3P2/3P3) paralel.</li><li>Paralel mod seçimi: SIG (varsayılan) / PAL / 3P1 / 3P2 / 3P3</li><li>Cihaz haberleşme adresi: 0~9 (varsayılan 0)</li><li>Cihazın paralel sistem rolü: MAS (varsayılan) / SAL — 3P1 ise otomatik ana; 3P2 veya 3P3 ise ana ünite olarak ayarlanamaz</li><li>s.19: Inverter 1 = PAL / adres 0 / MAS; Inverter 2 = PAL / adres 1 / SAL; Inverter 3 = PAL / adres 2 / SAL.</li></ul><p class="usta-inv-src">s.14-23, 32, 51</p></div>
<h2 id="grid-c">1–5 kVA akıllı inverter: Şebeke bağlıyken</h2>
<p class="usta-inv-src">Kaynak: 1KVA-5KVA Inverter / Charger — Akıllı İnvertör Kullanım Klavuzu — işletmenin sağladığı kullanım kılavuzu. <strong>GESPA bu cihazın üreticisi değildir</strong>; aşağıdakiler yalnız bu kılavuzda yazanlardır.</p>
<div class="usta-inv-hit"><p class="usta-inv-lab">Çıkış kaynağı önceliği (program 01)</p><ul class="usta-inv-opt"><li>SOL — Önce Güneş: güneş öncelikli; yetmezse aynı zamanda AKÜ de besler; şebeke yalnızca güneş yoksa veya akü voltajı uyarı voltaj seviyesine düşünce besler.</li><li>UtI — Önce Şebeke (varsayılan): şebeke öncelikli; güneş ve akü yalnızca şebeke yokken besler.</li><li>SbU — Güneş, Akü, Şebeke: güneş öncelikli; yetmezse akü de besler; şebeke yalnızca akü voltajı uyarı voltajına veya program 12 ayar noktasına düşünce besler.</li></ul><p class="usta-inv-src">s.17</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Şebekeye dönüş noktası (program 12)</p><p class="usta-inv-line">SBU modunda şebekeye geçmeden önceki akü voltajı set değeri. 1K: 11.0–12.8V (vars. 11.5V); 2K/3K: 22.0–25.5V (vars. 23.0V); 4K/5K: 44–51V (vars. 46V).</p><p class="usta-inv-src">s.20-21</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Aküye dönüş noktası (program 13)</p><p class="usta-inv-line">Program 01&#x27;de solar veya SBU seçiliyken batarya moduna geri dönüş voltaj noktası. &#x27;Batarya full şarjda&#x27; (FUL) veya 1K: 12.0–14.5V (vars. 13.5V); 2K/3K: 24–29V (vars. 27V); 4K/5K: 48–58V (vars. 54V).</p><p class="usta-inv-src">s.22-23</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Şarj kaynağı önceliği (program 16)</p><ul class="usta-inv-opt"><li>CSO — Önce Güneş: güneş öncelikli şarj; şebeke yalnızca güneş enerjisi yeterli olmadığı zaman şarj eder.</li><li>CUt — Önce Şebeke: şebeke öncelikli şarj; güneş yalnızca şebeke yokken şarj eder.</li><li>SNU — Güneş ve Şebeke (varsayılan): aynı anda şarj.</li><li>OSO — Sadece Güneş: şebeke olsun olmasın yalnız güneş şarj eder.</li><li>Şebeke, bekleme veya hata modunda geçerli; akü modunda/güç tasarrufu modunda yalnız güneş şarj edebilir.</li></ul><p class="usta-inv-src">s.24</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">AC giriş voltaj aralığı (program 03)</p><ul class="usta-inv-opt"><li>APL — 90-280VAC (varsayılan)</li><li>UPS — 170-280VAC</li><li>Tablo 1 (s.33-34): Şebeke düşük voltajı 170Vac±7V (UPS) / 90Vac±7V (Appliances); şebeke start voltajı 180Vac±7V (UPS) / 100Vac±7V (Appliances); şebeke aşırı yüksek 280Vac±7V; &#x27;Şebeke Max Ac Voltajı&#x27; 270Vac±7V; Max AC giriş voltajı 300Vac; frekans 40±1Hz / 65±1Hz (dönüş 42±1Hz / 63±1Hz); transfer zamanı 10ms typical (UPS), 20ms typical (Appliances). Çıkış güç azalması: AC giriş voltajı 170V&#x27;a düştüğü zaman çıkış gücü azaltılmış olacak.</li></ul><p class="usta-inv-src">s.18, 33-34</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Şarj akımı (program 02 ve 11)</p><ul class="usta-inv-opt"><li>Program 02 (toplam) — 1K: 10–50A; 2K/3K: 20–50A; 4K/5K: 60–110A (10A adımlı liste)</li><li>Program 11 (şebeke) — 1K: 10A / 20A (vars.); 2K/3K: 20A / 30A (vars.); 4K/5K: 2A, 10A, 20A, 30A (vars.), 40A, 50A, 60A. Program 02 değeri 11&#x27;den küçükse şebeke şarjı için program 02 değeri geçerli olur.</li><li>Tablo 3 (s.35): AC Şarj Akımı 10/20Amp (1KVA), 20/30Amp (@V I/P=230Vac) diğerleri.</li></ul><p class="usta-inv-src">s.17-20, 35</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Aşırı yükte şebekeye geçiş (program 23)</p><p class="usta-inv-line">byd (varsayılan) / byE. Devreye alındığında, akü modunda aşırı yüklenme olursa cihaz şebeke moduna aktarılır.</p><p class="usta-inv-src">s.25</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Güç tasarrufu modu (program 04)</p><p class="usta-inv-line">SdS (varsayılan) / SEN: yük çok düşük veya yok ise tasarruf moduna geçer.</p><p class="usta-inv-src">s.18-19</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Şebekeye besleme (satış)</p><p class="usta-inv-line">Kılavuzda şebekeye satış/besleme (export) ile ilgili hiçbir ayar veya ifade yok.</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Aküsüz çalışma</p><p class="usta-inv-line">Hata modu tablosu (s.31): &#x27;Cihaz aküsüz çalışmaya başladığı zaman, şebeke yükleri besleyebilir. (Sadece 4K/5K&#x27;nın tek çalışan modelleri için uygundur. 4K/5K&#x27;nın paralellenen modeli için uygun değildir.)&#x27;</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Şebeke var ama cihaz akü modunda (sorun giderme)</p><p class="usta-inv-line">Şebeke mevcut fakat cihaz akü modunda çalışıyor (s.37): (a) Giriş voltajı ekranda 0, yeşil LED yanıp sönüyor → giriş koruyucusu devreye girmiş → AC kesiciyi ve AC kablolamayı kontrol ediniz. (b) Yeşil LED yanıp sönüyor → AC gücünün yetersiz kalitesi (şebeke yada jeneratör) → AC kabloların çok ince/uzun olup olmadığını; jeneratörün iyi çalıştığını ve giriş voltaj aralığı ayarının doğru olduğunu kontrol ediniz. (c) Çıkış kaynak önceliği &#x27;Önce Güneş&#x27; belirlenmiş → &#x27;Önce Şebeke&#x27; olarak değiştir.</p></div>
<div class="usta-inv-hit"><p class="usta-inv-lab">Kuru kontak</p><p class="usta-inv-line">Kuru kontakt (3A/250VDC), s.13-14: Program 01 şebeke olarak ayarlıyken akü voltajı &lt; düşük DC uyarı voltajı → NC&amp;C açık, NO&amp;C kapalı; akü voltajı &gt; program 13 ayarı veya batarya şarjı &#x27;değişken&#x27; [float] duruma ulaşınca → NC&amp;C kapalı, NO&amp;C açık. Program 01 SBU veya öncelik Solar iken akü voltajı &lt; program 12 ayarı → NC&amp;C açık, NO&amp;C kapalı; akü voltajı &gt; program 13 ayarı veya float → NC&amp;C kapalı, NO&amp;C açık.</p></div>
<h2 id="prog-a">3,6 / 6,5 / 7,2 kW akıllı inverter (kılavuz Sürüm 1.5): program tablosu</h2>
<p class="usta-inv-src">Kaynak: Akıllı İnvertör Kullanım Kılavuzu — 3.6KW / 6.5KW / 7.2KW Solar Inverter / Şarj Cihazı (Sürüm 1.5) — işletmenin sağladığı kullanım kılavuzu. Kılavuzda okunamayan ya da kendi içinde çelişen satırlar bu tabloya alınmamıştır.</p>
<div class="art-table-wrap"><table class="art-table usta-inv-table"><thead><tr><th>No</th><th>Ayar</th><th>Seçenekler (ekran kodu)</th><th>Varsayılan / aralık / not</th><th>Sayfa</th></tr></thead><tbody><tr data-no="00"><td><strong>00</strong></td><td>Ayar modundan çıkma</td><td><strong>ESC</strong> — Kaçmak [=Çıkış/Escape]</td><td>—</td><td>s.22</td></tr><tr data-no="01"><td><strong>01</strong></td><td>Çıkış kaynağı önceliği: Yük güç kaynağı önceliğini yapılandırmak için</td><td><strong>USb</strong> — Önce yardımcı program (varsayılan) [=Önce şebeke/Utility first]: Yardımcı program [şebeke], yüklere birinci öncelik olarak güç sağlayacaktır. Güneş ve akü enerjisi, yalnızca şebeke gücü mevcut olmadığında yüklere güç sağlayacaktır.<br /><strong>SUb</strong> — Önce güneş: Güneş enerjisi yüklere birinci öncelik olarak güç sağlar. Güneş enerjisi bağlı tüm yüklere güç sağlamak için yeterli değilse, Şebeke enerjisi aynı anda yüklere güç sağlayacaktır.<br /><strong>SbU</strong> — SBU önceliği: Güneş enerjisi yüklere birinci öncelik olarak güç sağlar. Güneş enerjisi bağlı tüm yüklere güç sağlamak için yeterli değilse, batarya enerjisi aynı anda yüklere güç sağlayacaktır. Yardımcı program [şebeke], yüklere yalnızca akü voltajı düşük seviyeli uyarı voltajına düştüğünde veya program 12&#x27;deki ayar noktası[na düştüğünde güç sağlar].</td><td>Varsayılan: USb · &#x27;Yardımcı program&#x27; ifadesi makine çevirisidir (İng. &#x27;Utility&#x27; = şebeke). Çıkış kaynağı önceliği ayrıca günlük zamanlayıcı ile de ayarlanabilir (s.36-37).</td><td>s.22</td></tr><tr data-no="02"><td><strong>02</strong></td><td>Maksimum şarj akımı: Güneş enerjisi ve yardımcı şarj cihazları için toplam şarj akımını yapılandırmak için. (Maks. şarj akımı = yardımcı [şebeke] şarj akımı + güneş şarj akımı)</td><td><strong>60A</strong> — 60A (varsayılan)</td><td>Varsayılan: 60A · Aralık: 6.5KW model için 10A ila 120A; 3.6KW / 7.2KW model için 10A ila 80A. Her tıklamanın artışı 10A&#x27;dır.</td><td>s.23</td></tr><tr data-no="03"><td><strong>03</strong></td><td>AC giriş voltajı aralığı</td><td><strong>APL</strong> — Aletler (varsayılan) [=Appliances]: Seçilirse, kabul edilebilir AC giriş voltajı aralığı 3.6KW / 7.2KW modeli için 90-280VAC ve 6.5KW modeli için 80-140VAC.<br /><strong>UPS</strong> — UPS: Seçilirse, kabul edilebilir AC giriş voltajı aralığı 3,6KW / 7,2KW modeli için 170-280VAC arasında olacaktır ve 6.5KW modeli için 90-140VAC.</td><td>Varsayılan: APL</td><td>s.23</td></tr><tr data-no="05"><td><strong>05</strong></td><td>Pil türü</td><td><strong>AGn</strong> — AGM (varsayılan)<br /><strong>FLd</strong> — Sular altında [=Flooded / sulu akü]<br /><strong>USE</strong> — Kullanıcı Tanımlı: &#x27;Kullanıcı Tanımlı&#x27; seçilirse, program 26, 27 ve 29&#x27;da akü şarj voltajı ve düşük DC kesme voltajı ayarlanabilir.<br /><strong>PYL</strong> — Pylontech pil: Seçilirse, 02, 26, 27 ve 29&#x27;luk programlar otomatik olarak kurulacaktır. Daha fazla ayara gerek yok.<br /><strong>WEC</strong> — WECO pil (sadece 48V model için): Seçilirse, 02, 12, 26, 27 ve 29 olacak pil tedarikçisi başına otomatik yapılandırma önerilir. Daha fazla ayarlamaya gerek yok.<br /><strong>SOL</strong> — Soltaro pil (sadece 48V modeli için): Seçilirse, 02, 26, 27 ve 29&#x27;luk programlar otomatik olarak kurulacaktır. Daha fazla ayara gerek yok.<br /><strong>LIb</strong> — LIb protokolü uyumlu pil: Lib protokolüyle uyumlu Lityum pil kullanıyorsanız &#x27;LIb&#x27; seçeneğini seçin. Seçilirse, 02, 26, 27 ve 29&#x27;luk programlar otomatik olarak kurulacaktır. Daha fazla ayara gerek yok.<br /><strong>LIC</strong> — 3. parti Lityum pil: Seçilirse, 02, 26, 27 ve 29&#x27;luk programlar otomatik olarak kurulacaktır. Daha fazla ayara gerek yok. Kurulum prosedürü için lütfen akü tedarikçisine başvurun.</td><td>Varsayılan: AGn · &#x27;Sular altında&#x27; / &#x27;Su Basmış&#x27; makine çevirisidir (Flooded = sulu akü). WECO ekran kodu 7 segmentte &#x27;uEC&#x27; gibi görünür.</td><td>s.23-25</td></tr><tr data-no="09"><td><strong>09</strong></td><td>Çıkış frekansı</td><td><strong>50</strong> — 50Hz (3,6KW/7,2KW modeller için varsayılan)<br /><strong>60</strong> — 60Hz (6.5KW için varsayılan)</td><td>Varsayılan: 50Hz (3,6KW/7,2KW); 60Hz (6.5KW)</td><td>s.25</td></tr><tr data-no="10"><td><strong>10</strong></td><td>Çıkış voltajı</td><td><strong>220</strong> — 220V (3.6KW/7.2KW)<br /><strong>230</strong> — 230V (varsayılan, 3.6KW/7.2KW)<br /><strong>240</strong> — 240V (3.6KW/7.2KW)<br /><strong>110</strong> — 110V (6.5KW)<br /><strong>120</strong> — 120V (varsayılan, 6.5KW)<br /><strong>127</strong> — 127V (6.5KW)</td><td>Varsayılan: 230V (3.6KW/7.2KW); 120V (6.5KW)</td><td>s.25-26</td></tr><tr data-no="11"><td><strong>11</strong></td><td>Maksimum yardımcı program [=şebeke] şarj akımı</td><td><strong>UtI 30A</strong> — 30A (varsayılan)</td><td>Varsayılan: 30A · Aralık: Ayar aralığı 2A, daha sonra 6.5KW model için 10A&#x27;dan 120A&#x27;ya ve 3.6KW / 7.2KW model için 10A&#x27;dan 80A&#x27;ya. Her tıklamanın artışı 10A&#x27;dır. · Not: Program 02&#x27;deki ayar değeri 11&#x27;deki programdan daha küçükse, invertör yardımcı [şebeke] şarj cihazı [için] program 02&#x27;den şarj akımı uygulayacaktır.</td><td>s.26</td></tr><tr data-no="12"><td><strong>12</strong></td><td>Program 01&#x27;de &#x27;SBU&#x27; (SBU önceliği) seçildiğinde voltaj noktasının tekrar şebeke kaynağına ayarlanması.</td><td><strong>23.0</strong> — 24V model: 23,0V (varsayılan)<br /><strong>46</strong> — 48V model: 46V (varsayılan)</td><td>Varsayılan: 24V model: 23,0V; 48V model: 46V · Aralık: 24V model: 22V ila 25,5V, her tıklama 0,5 V. 48V model: 44V ila 51V, her tıklama 1V.</td><td>s.26</td></tr><tr data-no="13"><td><strong>13</strong></td><td>Program 01&#x27;de &#x27;SBU&#x27; (SBU önceliği) seçildiğinde voltaj noktasının pil moduna geri ayarlanması.</td><td><strong>FUL</strong> — Pil tam şarjlı<br /><strong>27.0</strong> — 24V model: 27V (varsayılan)<br /><strong>54</strong> — 48V model: 54V (varsayılan)</td><td>Varsayılan: 24V model: 27V; 48V model: 54V · Aralık: 24V model: 24V ila 31V, her tıklama 0,5 V. 48V model: 48V ila 62V, her tıklama 1V.</td><td>s.26-27</td></tr><tr data-no="16"><td><strong>16</strong></td><td>Şarj cihazı kaynağı önceliği: Şarj cihazı kaynağı önceliğini yapılandırmak için</td><td><strong>CSO</strong> — Önce güneş: Güneş enerjisi ilk öncelik olarak bataryayı şarj edecektir. Yardımcı program [şebeke], pili yalnızca güneş enerjisi mevcut olmadığında şarj edecektir.<br /><strong>SNU</strong> — Güneş ve Kamu Hizmetleri (varsayılan) [=Güneş ve Şebeke]: Güneş enerjisi ve yardımcı program [şebeke] aynı anda pili şarj edecektir.<br /><strong>OSO</strong> — Sadece Güneş: Güneş enerjisi, şebeke mevcut olsun ya da olmasın tek şarj kaynağı olacaktır.</td><td>Varsayılan: SNU · Bu invertör/şarj cihazı Hat, Bekleme veya Arıza modunda çalışıyorsa şarj cihazı kaynağı yukarıdaki gibi programlanabilir. Akü modunda çalışıyorsa yalnızca güneş enerjisi pili şarj edebilir; güneş enerjisi mevcut ve yeterli olduğunda pili şarj edecektir. A kılavuzunda &#x27;Önce Şebeke&#x27; (CUt) seçeneği YOK. Şarj kaynağı önceliği ayrıca günlük zamanlayıcı ile de ayarlanabilir (s.37-38).</td><td>s.27</td></tr><tr data-no="18"><td><strong>18</strong></td><td>Alarm kontrolü</td><td><strong>bON</strong> — Alarm açık (varsayılan)<br /><strong>bOF</strong> — Alarm kapalı</td><td>Varsayılan: bON</td><td>s.27</td></tr><tr data-no="20"><td><strong>20</strong></td><td>Arka ışık kontrolü</td><td><strong>LON</strong> — Arka ışık açık (varsayılan)<br /><strong>LOF</strong> — Arka ışık kapalı</td><td>Varsayılan: LON</td><td>s.28</td></tr><tr data-no="22"><td><strong>22</strong></td><td>Birincil kaynak kesintiye uğrarken bip sesleri</td><td><strong>AON</strong> — Alarm açık (varsayılan)<br /><strong>AOF</strong> — Alarm kapalı</td><td>Varsayılan: AON</td><td>s.28</td></tr><tr data-no="23"><td><strong>23</strong></td><td>Aşırı yük atlama [=bypass]: Etkinleştirildiğinde, pil modunda aşırı yüklenme meydana gelirse ünite hat moduna aktarılır.</td><td><strong>byd</strong> — Bypass devre dışı bırakma (varsayılan)<br /><strong>byE</strong> — Bypass etkinleştirme</td><td>Varsayılan: byd</td><td>s.28</td></tr><tr data-no="25"><td><strong>25</strong></td><td>Kayıt Hatası kodu [=Hata kodunu kaydet]</td><td><strong>FEN</strong> — Kayıt etkinleştirme (varsayılan)<br /><strong>FdS</strong> — Kayıt devre dışı bırakma</td><td>Varsayılan: FEN · C kılavuzunda aynı programın varsayılanı &#x27;Kayıt devre dışı&#x27; (FdS) olarak yazıyor.</td><td>s.28</td></tr><tr data-no="26"><td><strong>26</strong></td><td>Toplu şarj voltajı (C.V voltajı) [=Bulk]</td><td><strong>CV 28.2</strong> — 24V model varsayılanı: 28,2V<br /><strong>CV 56.4</strong> — 48V model varsayılanı: 56,4V</td><td>Varsayılan: 24V: 28,2V; 48V: 56,4V · Aralık: 24V model için 25.0V ila 31.0V; 48V model için 48.0V ila 62.0V. Her tıklamanın artışı 0,1 V&#x27;dir. · Program 5&#x27;te kendi kendini tanımlayan [=Kullanıcı Tanımlı/USE] seçilirse, bu program ayarlanabilir.</td><td>s.29</td></tr><tr data-no="27"><td><strong>27</strong></td><td>Yüzer şarj voltajı [=Float]</td><td><strong>FLv 27.0</strong> — 24V model varsayılanı: 27,0V<br /><strong>FLv 54.0</strong> — 48V model varsayılanı: 54,0V</td><td>Varsayılan: 24V: 27,0V; 48V: 54,0V · Aralık: 24V model için 25.0V ila 31.0V; 48V model için 48.0V ila 62.0V. Her tıklamanın artışı 0,1 V&#x27;dir. · Program 5&#x27;te kendi kendini tanımlayan [=Kullanıcı Tanımlı/USE] seçilirse, bu program ayarlanabilir.</td><td>s.29</td></tr><tr data-no="28"><td><strong>28</strong></td><td>AC çıkış modu (sadece 6.5KW / 7.2KW modeli için) *Bu ayar yalnızca invertör bekleme modundayken kullanılabilir (Kapat).</td><td><strong>SIG</strong> — Tekli: Bu invertör tek fazlı uygulamada kullanılır. (Ek I: Ünite tek başına çalıştırıldığında program 28&#x27;de &#x27;SIG&#x27; seçin.)<br /><strong>PAL</strong> — Paralel: Bu invertör paralel sistemde çalıştırılır. (Ek I: Üniteler tek fazlı uygulama için paralel kullanıldığında &#x27;PAL&#x27; seçin.)<br /><strong>3P1</strong> — L1 fazı (3 fazlı uygulama)<br /><strong>3P2</strong> — L2 fazı (3 fazlı uygulama)<br /><strong>3P3</strong> — L3 fazı (3 fazlı uygulama)<br /><strong>2P1</strong> — Bölünmüş faz için L1<br /><strong>2P2 (120)</strong> — Bölünmüş faz için L2 (120° faz farkı)<br /><strong>2P2 (180)</strong> — Bölünmüş faz için L2 (180° faz farkı)</td><td>Ek I (s.69-70): 3 fazlı uygulamada her invertörü tanımlamak için &#x27;3PX&#x27; seçin; üç fazlı ekipmanı desteklemek için en az 3, en fazla 6 invertör gerekir; her fazda en az bir invertör, bir fazda en çok dört invertör. L1 fazına bağlı invertörlerde &#x27;3P1&#x27;, L2&#x27;de &#x27;3P2&#x27;, L3&#x27;te &#x27;3P3&#x27;. Bölünmüş faz (&#x27;2PX&#x27;) yalnızca 6.5KW: en az 2, en fazla 6 invertör; bir fazda en fazla üç invertör (s.57 girişinde &#x27;5 ünite maksimum bir fazı destekler&#x27; yazıyor – çelişki). Paylaşımlı akım kablosunu aynı fazdaki birimlere bağlayın; farklı fazlardaki birimler arasında BAĞLAMAYIN. Açma/kapama düğmesi &#x27;KAPALI&#x27; olmalı; aksi halde ayar programlanamaz. Varsayılan belirtilmemiş.</td><td>s.29-30 (ayrıca Ek I: 69-70)</td></tr><tr data-no="29"><td><strong>29</strong></td><td>Düşük DC kesme voltajı: • Akü gücü yalnızca güç kaynağı mevcutsa, invertör kapanır. • PV enerjisi ve akü gücü varsa, invertör AC çıkışı olmadan aküyü şarj edecektir. • PV enerjisi, akü gücü ve şebeke mevcutsa, invertör hat moduna geçecek ve yüklere çıkış gücü sağlayacaktır.</td><td><strong>COv 22.0</strong> — 24V model varsayılanı: 22,0V<br /><strong>COv 44.0</strong> — 48V model varsayılanı: 44,0V</td><td>Varsayılan: 24V: 22,0V; 48V: 44,0V · Aralık: 24V model için 21.0V ila 24.0V; 48V model için 42.0V ila 48.0V. Her tıklamanın artışı 0,1 V&#x27;dir. · Program 5&#x27;te kendi kendini tanımlayan [=Kullanıcı Tanımlı/USE] seçilirse, bu program ayarlanabilir. Düşük DC kesme voltajı, bağlı yük yüzdesi ne olursa olsun ayar değerine sabitlenecektir.</td><td>s.30</td></tr><tr data-no="30"><td><strong>30</strong></td><td>Pil dengeleme [=akü eşitleme]</td><td><strong>EEN</strong> — Pil dengeleme [etkin]<br /><strong>EdS</strong> — Pil eşitlemeyi devre dışı bırakma (varsayılan)</td><td>Varsayılan: EdS · Program 05&#x27;te &#x27;Su Basmış&#x27; [=Sulu/FLd] veya &#x27;Kullanıcı Tanımlı&#x27; seçiliyse, program kurulabilir.</td><td>s.30</td></tr><tr data-no="33"><td><strong>33</strong></td><td>Pil eşitleme süresi</td><td><strong>60</strong> — 60 dk (varsayılan)</td><td>Varsayılan: 60 dk · Aralık: 5 dakika ile 900 dakika; her tıklama 5 dakika.</td><td>s.31</td></tr><tr data-no="34"><td><strong>34</strong></td><td>Pil eşitlenmiş zaman aşımı</td><td><strong>120</strong> — 120 dk (varsayılan)</td><td>Varsayılan: 120 dk · Aralık: 5 dakika ile 900 dakika; her tıklama 5 dakika.</td><td>s.31</td></tr><tr data-no="35"><td><strong>35</strong></td><td>Eşitleme aralığı</td><td><strong>30d</strong> — 30 gün (varsayılan)</td><td>Varsayılan: 30 gün · Aralık: 0 ile 90 gün; her tıklama 1 gün.</td><td>s.31</td></tr><tr data-no="36"><td><strong>36</strong></td><td>Ekolayzır hemen etkinleştirilir [=Eşitlemeyi hemen etkinleştir]</td><td><strong>AEN</strong> — Etkinleştirmek<br /><strong>AdS</strong> — Devre dışı bırak (varsayılan)</td><td>Varsayılan: AdS · Program 30&#x27;da eşitleme işlevi etkinleştirilmişse, bu program ayarlanabilir. &#x27;Etkinleştir&#x27; seçilirse pil eşitleme hemen etkinleşir ve LCD ana sayfasında &#x27;Eq&#x27; gösterilir. &#x27;Devre Dışı Bırak&#x27; seçilirse, program 35 ayarına bağlı bir sonraki eşitleme zamanı gelene kadar eşitleme işlevini iptal eder; bu sırada LCD ana sayfasında &#x27;Eq&#x27; gösterilmez.</td><td>s.31</td></tr><tr data-no="41"><td><strong>41</strong></td><td>Maksimum deşarj akımı (sadece 6.5KW / 7.2KW modeli için)</td><td><strong>ddS</strong> — Devre Dışı Bırak (Varsayılan): Seçilirse, pil deşarj koruması devre dışı bırakılır.<br /><strong>30</strong> — 30A<br /><strong>150</strong> — 150A</td><td>Varsayılan: ddS · Aralık: 30 A ile 150 A · Boşaltma akımı ayar değerinden yüksekse, pilin boşalması durur. Şu anda [=bu durumda], yardımcı program [şebeke] mevcutsa, invertör bypass modunda çalışacaktır. Herhangi bir yardımcı program [şebeke] yoksa, invertör akü modunda 5 dakikalık çalışmadan sonra kapanacaktır.</td><td>s.31-32</td></tr><tr data-no="51"><td><strong>51</strong></td><td>RGB LED için Açma/Kapama kontrolü *RGB LED aydınlatma işlevini etkinleştirmek için bu ayarın etkinleştirilmesi gerekir.</td><td><strong>LEN</strong> — Etkin (varsayılan)<br /><strong>LdS</strong> — Devre dışı bırakmak</td><td>Varsayılan: LEN</td><td>s.32</td></tr><tr data-no="52"><td><strong>52</strong></td><td>RGB LED&#x27;in parlaklığı</td><td><strong>LO</strong> — Alçak<br /><strong>NOr</strong> — Normal (varsayılan)<br /><strong>HI</strong> — Yüksek</td><td>Varsayılan: NOr</td><td>s.32</td></tr><tr data-no="53"><td><strong>53</strong></td><td>RGB LED&#x27;in aydınlatma hızı</td><td><strong>LO</strong> — Alçak<br /><strong>NOr</strong> — Normal (varsayılan)<br /><strong>HI</strong> — Yüksek</td><td>Varsayılan: NOr</td><td>s.32</td></tr><tr data-no="54"><td><strong>54</strong></td><td>RGB LED efektleri</td><td><strong>SCr</strong> — Kaydırma<br /><strong>brE</strong> — Nefes<br /><strong>SOL</strong> — Katı açık (Varsayılan) [=sürekli açık]</td><td>Varsayılan: SOL</td><td>s.33</td></tr><tr data-no="55"><td><strong>55</strong></td><td>Enerji kaynağını ve pil şarj/deşarj durumunu göstermek için RGB LED&#x27;in renk kombinasyonu: • Izgara[=Şebeke]-PV-Akü • Pil şarj/deşarj durumu</td><td><strong>C01</strong> — C01 (Varsayılan): Menekşe-Beyaz-Gök mavisi ; Pembe-Bal<br /><strong>C02</strong> — C02: Beyaz-Sarı-Yeşil ; Kraliyet mavisi-Kireç sarısı</td><td>Varsayılan: C01</td><td>s.34</td></tr><tr data-no="92"><td><strong>92</strong></td><td>12V DC çıkış için Açma/Kapama kontrolü</td><td><strong>dCE</strong> — Etkinleştir (varsayılan)<br /><strong>dCd</strong> — Devre dışı bırakmak</td><td>Varsayılan: dCE</td><td>s.34</td></tr><tr data-no="94"><td><strong>94</strong></td><td>Veri günlüğü kaydedilen aralık *Maksimum veri günlüğü numarası 1440&#x27;tır. 1440&#x27;ın üzerindeyse, ilk günlüğü yeniden yazar.</td><td><strong>3</strong> — 3 dakika<br /><strong>5</strong> — 5 dakika<br /><strong>10</strong> — 10 dakika (varsayılan)<br /><strong>20</strong> — 20 dakika<br /><strong>30</strong> — 30 dakika<br /><strong>60</strong> — 60 dakika</td><td>Varsayılan: 10 dakika</td><td>s.34</td></tr><tr data-no="95"><td><strong>95</strong></td><td>Zaman ayarı – Dakika</td><td><strong>nIN</strong> — Dakika</td><td>Aralık: 0 ile 59</td><td>s.34</td></tr><tr data-no="96"><td><strong>96</strong></td><td>Zaman ayarı – Saat</td><td><strong>HOU</strong> — Saat</td><td>Aralık: 0 ile 23</td><td>s.35</td></tr><tr data-no="97"><td><strong>97</strong></td><td>Zaman ayarı – Gün</td><td><strong>dAY</strong> — Gün</td><td>Aralık: 1 ile 31</td><td>s.35</td></tr><tr data-no="98"><td><strong>98</strong></td><td>Zaman ayarı – Ay</td><td><strong>nON</strong> — Ay</td><td>Aralık: 1 ile 12</td><td>s.35</td></tr><tr data-no="99"><td><strong>99</strong></td><td>Zaman ayarı – Yıl</td><td><strong>YEA</strong> — Yıl</td><td>Aralık: 17 ila 99</td><td>s.35</td></tr></tbody></table></div>
<h2 id="prog-b">MEXX-P12KW (kılavuz V1.1): program tablosu</h2>
<p class="usta-inv-src">Kaynak: MEXX-P12KW Tam Sinüs Akıllı Inverter Kullanım Kılavuzu (Off-Grid İnverter V1.1) — işletmenin sağladığı kullanım kılavuzu. Kılavuzda okunamayan ya da kendi içinde çelişen satırlar bu tabloya alınmamıştır.</p>
<div class="art-table-wrap"><table class="art-table usta-inv-table"><thead><tr><th>No</th><th>Ayar</th><th>Seçenekler (ekran kodu)</th><th>Varsayılan / aralık / not</th><th>Sayfa</th></tr></thead><tbody><tr data-no="Çalışma Modu / 1"><td><strong>Çalışma Modu / 1</strong></td><td>Güç kaynak önceliği</td><td><strong>SOL</strong> — PV güç öncelik modunu gösterir.<br /><strong>UTI</strong> — Şebeke öncelikli modunu gösterir. Şebeke girişi olmadığında yalnızca akü güç kaynağına geçer.<br /><strong>SBU</strong> — İnverter güç önceliği modunu gösterir. Akü voltajı ayarlanan voltajdan düşük olduğunda şebekeye geçer; akü tamamen şarj olduğunda veya ayarlanan değere ulaştığında tekrar aküye geçer.</td><td>Varsayılan metinde belirtilmemiş (ekran görüntüsünde SOL seçili). Mod açıklamaları için bkz. “Şebeke bağlıyken” sekmesi (Bölüm 3.1, s.23-25).</td><td>s.40</td></tr><tr data-no="Çalışma Modu / 2"><td><strong>Çalışma Modu / 2</strong></td><td>Şarj kaynak önceliği</td><td><strong>CSO</strong> — PV öncelikli şarj: Şebeke, yalnızca PV gücü mevcut değilse şarj için kullanılır.<br /><strong>SNU</strong> — PV ve şebeke gücünün şarjı: PV güç şarjı PV enerjisi yetersiz olduğunda, şebeke gücüyle birlikte takviye olarak tercih edilir. PV enerjisi yeterli olduğunda, şebeke şarjı durur. Not: Yalnızca şebeke bypass çıkışı yüklendiğinde, PV ve şebeke şarjı aynı anda uygulanabilir. İnvertör çalışırken, PV gücü aküyü şarj etmek için kullanılır.<br /><strong>OSO</strong> — Sadece PV şarjı, şebeke kullanılmaz.</td><td>Varsayılan metinde belirtilmemiş (ekran görüntüsünde CSO seçili).</td><td>s.40</td></tr><tr data-no="Çalışma Modu / 3"><td><strong>Çalışma Modu / 3</strong></td><td>CT Seçeneği</td><td><strong>Etkinleştir</strong> — Harici bir CT bağlanması gerekir ve kablodaki akım harici CT tarafından ölçülür.<br /><strong>Devre dışı</strong> — Cihazın yerleşik sensörleri kullanılarak akım ölçülür.</td><td>Ekran görüntüsünde &#x27;Devre Dışı&#x27; seçili. Ürün görünümünde (s.6): &#x27;CT bağlantı portu (2000&#x27;e 1 Oranı)&#x27;.</td><td>s.40</td></tr><tr data-no="Çalışma Modu / 4"><td><strong>Çalışma Modu / 4</strong></td><td>Şebeke Besleme etkinleştirme (ekranda: &#x27;Şebekeye Besleme Etkinleştirme&#x27;)</td><td><strong>Devre Dışı Bırak</strong> — Fonksiyonu kapatma<br /><strong>Etkinleştirme</strong> — Giriş gücü önceliği şebeke önceliği modunda olduğunda, invertör şebekeye güç sağlamak üzere etkinleştirilir ve ters çevirme işleminden sonra fazla fotovoltaik enerji şebekeye beslenebilir. Bu öğenin ayarlanmasına izin vermek için parola (618) doğrulaması gerekir.</td><td>Ekran görüntüsünde &#x27;Devre Dışı&#x27; seçili.</td><td>s.40</td></tr><tr data-no="Çalışma Modu / 5"><td><strong>Çalışma Modu / 5</strong></td><td>Maksimum Şebeke Besleme Gücü (ekranda: &#x27;Maks. Şebekeye Besleme Gücü (kW)&#x27;)</td><td>—</td><td>Aralık: 0- 12 kW · İzin Verilen Maksimum Besleme Gücünü Ayarla. Ekran görüntüsünde değer 12.</td><td>s.40</td></tr><tr data-no="Genel Ayarlar / 1"><td><strong>Genel Ayarlar / 1</strong></td><td>Açma/Kapatma Ayarları</td><td><strong>KAPALI</strong> — Bekleme modu.<br /><strong>AÇIK</strong> — Normal çalışma modu.</td><td>Ekran görüntüsünde &#x27;KAPAT&#x27;.</td><td>s.41</td></tr><tr data-no="Genel Ayarlar / 2"><td><strong>Genel Ayarlar / 2</strong></td><td>Enerji tasarrufu modu</td><td><strong>Devre dışı bırak</strong> — Enerji tasarrufu modu devre dışı.<br /><strong>Etkinleştir</strong> — Mod etkinleştirildikten sonra, invertör çıkış yükü boşsa veya 50W&#x27;tan azsa, invertör çıkışı bir süre geciktirildikten sonra çıkışı kapatır. Yük 50W&#x27;tan fazla olduğunda, invertör otomatik olarak başlar.</td><td>—</td><td>s.41</td></tr><tr data-no="Genel Ayarlar / 3"><td><strong>Genel Ayarlar / 3</strong></td><td>Aşırı Yük Otomatik Yeniden Başlatma</td><td><strong>Devre Dışı Bırak</strong> — Aşırı yük durumunda çıkış kapanır ve cihaz yeniden başlamaz.<br /><strong>Etkinleştir</strong> — Aşırı yük otomatik yeniden başlatma etkinleştirildiğinde, aşırı yük oluşursa, çıkışı kapatır ve ilk geri yükleme 30 saniye, ikinci geri yükleme 30 saniye ve üçüncü geri yükleme 1 saat sürer.</td><td>—</td><td>s.41</td></tr><tr data-no="Genel Ayarlar / 4"><td><strong>Genel Ayarlar / 4</strong></td><td>Aşırı sıcaklık yeniden başlatma</td><td><strong>Devre Dışı Bırak</strong> — Aşırı sıcaklık otomatik yeniden başlatma devre dışı olduğunda, aşırı sıcaklık meydana gelirse, çıkış kapanır ve invertör çıkışı yeniden başlatılmayacaktır.<br /><strong>Etkinleştir</strong> — Aşırı sıcaklık otomatik yeniden başlatma etkinleştirildiğinde, aşırı sıcaklık meydana gelirse, çıkış kapanır ve sıcaklık düştükten sonra AC invertör çıkışı yeniden başlatılacaktır.</td><td>—</td><td>s.42</td></tr><tr data-no="Genel Ayarlar / 5"><td><strong>Genel Ayarlar / 5</strong></td><td>Uyarı sesi</td><td><strong>Devre dışı bırak</strong> — Buzzer alarmı kapalı, sessiz modda.<br /><strong>Etkinleştir</strong> — Buzzer alarmı etkinleştirilir.</td><td>—</td><td>s.42</td></tr><tr data-no="Genel Ayarlar / 6"><td><strong>Genel Ayarlar / 6</strong></td><td>Bluetooth</td><td><strong>Devre Dışı Bırak</strong> — Bluetooth kapalı.<br /><strong>Etkinleştir</strong> — Bluetooth açık. (Varsayılan)</td><td>Varsayılan: Etkinleştir</td><td>s.42</td></tr><tr data-no="Genel Ayarlar / 7"><td><strong>Genel Ayarlar / 7</strong></td><td>Diller</td><td>—</td><td>Sistem dili ayarlanır.</td><td>s.42</td></tr><tr data-no="Akü Ayarları / 1"><td><strong>Akü Ayarları / 1</strong></td><td>Akü tipi ayarları</td><td><strong>Kurşun-asit</strong> — Kurşun-asit akü.<br /><strong>Lityum</strong> — Lityum akü. (Varsayılan)<br /><strong>Lityum İletişimsiz</strong> — BMS iletişimi olmayan lityum piller.</td><td>Varsayılan: Lityum · Ekran görüntüsünde &#x27;Kurşun Asit&#x27; seçili.</td><td>s.43</td></tr><tr data-no="Akü Ayarları / 2"><td><strong>Akü Ayarları / 2</strong></td><td>Maksimum şarj akımı (ekranda: &#x27;Maksimum Akü Şarj Akımı (A)&#x27;)</td><td>—</td><td>Varsayılan: 60A · Aralık: 1~ 250 A · Akünün varsayılan maksimum şarj akımı 60A olup, ayar aralığı 1~250 A&#x27;dir.</td><td>s.43</td></tr><tr data-no="Akü Ayarları (Kurşun Asit) (2/3) / 2"><td><strong>Akü Ayarları (Kurşun Asit) (2/3) / 2</strong></td><td>Akü şarj CV voltajı</td><td>—</td><td>Varsayılan: 56,8V · Aralık: 48~59,2 V · Akü tipinin USE ve lityum akü olması durumunda geçerlidir.</td><td>s.44</td></tr><tr data-no="Akü Ayarları (Kurşun Asit) (2/3) / 4"><td><strong>Akü Ayarları (Kurşun Asit) (2/3) / 4</strong></td><td>Float şarj voltajı</td><td>—</td><td>Varsayılan: 55,2 V · Aralık: 48~58,4 V · Kılavuz &#x27;yüzdürme şarj voltajı&#x27; ifadesini kullanıyor.</td><td>s.44</td></tr><tr data-no="Akü Ayarları (Kurşun Asit) (2/3) / 5"><td><strong>Akü Ayarları (Kurşun Asit) (2/3) / 5</strong></td><td>Akü düşük voltaj alarm eşiği</td><td>—</td><td>Varsayılan: 44V · Aralık: 40-50 V · Yük, nominal gücün %50&#x27;sinden az olduğunda, akü voltajı bu eşiğin altına düşerse, düşük voltaj alarmı tetiklenir. Yük, nominal gücün %50&#x27;sini aştığında, düşük voltaj alarm noktası ayarlanan değerden 2 V düşükse, invertör çıkışı kapatılmaz.</td><td>s.44</td></tr><tr data-no="Akü Ayarları (Kurşun Asit) (3/3) / 1"><td><strong>Akü Ayarları (Kurşun Asit) (3/3) / 1</strong></td><td>Düşük Voltaj Koruması Yeniden Başlama (V)</td><td>—</td><td>Varsayılan: 52V · Aralık: 50~58 V · Düşük voltajlı bağlantı kesilmesi durumunda akü voltajı için kurtarma eşiği. İnverter çıkışı, akünün düşük voltajı nedeniyle kesildiğinde, akü voltajı bu ayar değerinden yüksek olduğunda invertör AC çıkışı kurtarılabilir.</td><td>s.45</td></tr><tr data-no="Akü Ayarları (Kurşun Asit) (3/3) / 2"><td><strong>Akü Ayarları (Kurşun Asit) (3/3) / 2</strong></td><td>Akü Şarjı Yeniden Başlama Voltajı (V)</td><td>—</td><td>Varsayılan: 52 V · Aralık: 50~56 V · Akü tamamen şarj olduktan sonra, invertör şarj cihazı durur ve akü şarjı bu voltaj değerinden düşük olduğunda yeniden başlar.</td><td>s.45</td></tr><tr data-no="Akü Ayarları (Kurşun Asit) (3/3) / 3"><td><strong>Akü Ayarları (Kurşun Asit) (3/3) / 3</strong></td><td>Akü Düşük Voltaj Kapatma Voltajı (V)</td><td>—</td><td>Varsayılan: 40V · Aralık: 40~48V · Akü voltajı eşik değerinin altına düştüğünde invertör çıkışı kapatır. Akü tipinin USE ve lityum akü olması durumunda geçerlidir.</td><td>s.45</td></tr><tr data-no="Akü Ayarları (Kurşun Asit) (3/3) / 4"><td><strong>Akü Ayarları (Kurşun Asit) (3/3) / 4</strong></td><td>Aküden Şebekeye Geçiş Voltajı (V)</td><td>—</td><td>Varsayılan: 46 V · Aralık: 44 V~52 V · Güç kaynağı önceliği SBU ise, akü voltajı ayarlanan değerden düşük olduğunda çıkış invertörden şebeke beslemesine aktarılır. Bu ayar öğesi yalnızca kurşun asitli aküler için geçerlidir. BMS lityum akü ayarları için lütfen Şebekede deşarj bölümüne bakın.</td><td>s.45</td></tr><tr data-no="Akü Ayarları (Kurşun Asit) (3/3) / 5"><td><strong>Akü Ayarları (Kurşun Asit) (3/3) / 5</strong></td><td>Şebekeden Aküye Geçiş Voltajı (V)</td><td>—</td><td>Varsayılan: 54V · Aralık: 48~58V · Güç kaynağı önceliği SBU ise, akü voltajı ayarlanan değerden yüksek olduğunda çıkış şebekeden invertör güç kaynağına aktarılır. Bu ayar öğesi yalnızca kurşun asitli aküler için geçerlidir. BMS lityum akü ayarları için lütfen Şebeke İçi Deşarj Sonu Kurtarma SOC&#x27;sine bakın.</td><td>s.45</td></tr><tr data-no="Akü Ayarları (Lityum) (2/3) / 1"><td><strong>Akü Ayarları (Lityum) (2/3) / 1</strong></td><td>BMS Haberleşme Modu</td><td><strong>Etkin değil</strong> — BMS iletişimini seçilmez. (ekranda: &#x27;Devre Dışı&#x27;)<br /><strong>CAN</strong> — BMS iletişimi olarak CAN&#x27;ı seçin. (Varsayılan)<br /><strong>485</strong> — BMS iletişimi olarak RS485&#x27;i seçin.</td><td>Varsayılan: CAN · Ekran görüntüsünde &#x27;Devre Dışı&#x27; seçili.</td><td>s.46</td></tr><tr data-no="Akü Ayarları (Lityum) (2/3) / 2"><td><strong>Akü Ayarları (Lityum) (2/3) / 2</strong></td><td>BMS Haberleşme Protokolü</td><td><strong>PYLON</strong> — PYLON=PYLONTECH (Varsayılan)</td><td>Varsayılan: PYLON · İletişim gereksinimlerine (CAN veya 485) göre uygun lityum akü üreticisini/markasını seçmek gerekir. Kılavuzda PYLON dışında protokol listelenmemiş.</td><td>s.46</td></tr><tr data-no="Akü Ayarları (Lityum) (2/3) / 3"><td><strong>Akü Ayarları (Lityum) (2/3) / 3</strong></td><td>Şebeke içi deşarj kesme SOC (ekranda: &#x27;Şebeke var iken deşarj durdurma SOC (%)&#x27;)</td><td>—</td><td>Varsayılan: 50 · Aralık: 10~90 · Şebeke ve akü kullanımda akü ömrünü uzatmak için aküden deşarjı durdurma SOC ayarıdır. Sadece BMS haberleşmeli lityum bataryalar için geçerlidir.</td><td>s.46</td></tr><tr data-no="Akü Ayarları (Lityum) (2/3) / 4"><td><strong>Akü Ayarları (Lityum) (2/3) / 4</strong></td><td>Şebeke var iken deşarj yeniden başlama SOC (%) (ekranda: &#x27;On-Grid Deşarj Yeniden Başlatma SOC (%)&#x27;)</td><td>—</td><td>Varsayılan: 90 · Aralık: 20~100 · Lityum akü bu değere kadar şarj olduktan sonra yeniden deşarj olmaya başlar. Sadece BMS haberleşme lityum bataryaları için geçerlidir.</td><td>s.46</td></tr><tr data-no="Akü Ayarları (Lityum) (3/3) / 1"><td><strong>Akü Ayarları (Lityum) (3/3) / 1</strong></td><td>Şebeke yok iken deşarj yeniden başlama SOC (%)</td><td>—</td><td>Varsayılan: 30 · Aralık: 10~100 · Deşarjı durdurulan akü bu değere kadar şarj olduktan sonra yeniden deşarj başlar. Sadece BMS haberleşmeli lityum akülerde geçerlidir.</td><td>s.47</td></tr><tr data-no="Akü Ayarları (Lityum) (3/3) / 2"><td><strong>Akü Ayarları (Lityum) (3/3) / 2</strong></td><td>Şarj kesme SOC</td><td>—</td><td>Varsayılan: 100 · Lityum akü şarj sırasında ayarlanan SOC değerine ulaştığında şarj işlemi durur ve sadece BMS haberleşmeli lityum pil için etkilidir. Ayar aralığı belirtilmemiş.</td><td>s.47</td></tr><tr data-no="Şebeke ayarları / 1"><td><strong>Şebeke ayarları / 1</strong></td><td>AC Modu (ekranda: &#x27;AC Giriş Modu&#x27;)</td><td><strong>APL</strong> — 230V cihaz için geniş şebeke giriş voltaj aralığı: 90~280VAC, ev aletleri için uygundur.<br /><strong>UPS</strong> — 230V cihaz için dar şebeke giriş voltaj aralığı: 170~265VAC, bilgisayarlar vb. için geçerlidir. (Varsayılan)</td><td>Varsayılan: UPS · Menüye &#x27;Genel Ayarları&#x27; adlı düğmeden girilir (Sistem Ayarları ekranında hem &#x27;Genel Ayarlar&#x27; hem &#x27;Genel Ayarları&#x27; düğmesi var).</td><td>s.48</td></tr><tr data-no="Şebeke ayarları / 2"><td><strong>Şebeke ayarları / 2</strong></td><td>Şebeke yok iken çıkış frekansı</td><td><strong>50HZ</strong> — 50HZ (Varsayılan)<br /><strong>60HZ</strong> — 60HZ</td><td>Varsayılan: 50HZ · Baypas uyarlamalı işlevi: şebeke olduğunda, ilk şebekeye bağlanma frekansına otomatik olarak uyum sağlar; şebeke olmadığında, çıkış frekansı menüden ayarlanabilir ve 230V AC invertörün varsayılan çıkışı 50 Hz&#x27;dir.</td><td>s.48</td></tr><tr data-no="Jeneratör Arayüzü / 2"><td><strong>Jeneratör Arayüzü / 2</strong></td><td>Jeneratör giriş gücü ayarı (kW)</td><td>—</td><td>Varsayılan: 12 · Aralık: 1 - 13kw, 1kw&#x27;lik adım · Jeneratörün maksimum giriş gücünü ayarlayın.</td><td>s.49</td></tr><tr data-no="Jeneratör Arayüzü / 3"><td><strong>Jeneratör Arayüzü / 3</strong></td><td>Kritik olmayan yük bağlantısının kesilmesi BAT SOC (%) (ekranda: &#x27;Kritik olmayan yük kesme akü SOC (%)&#x27;)</td><td>—</td><td>Varsayılan: 50 · Aralık: 10~100 · Varsayılan kritik olmayan yük bağlantı kesme akü SOC&#x27;si %50&#x27;dir.</td><td>s.49</td></tr><tr data-no="Jeneratör Arayüzü / 4"><td><strong>Jeneratör Arayüzü / 4</strong></td><td>Kritik olmayan yük kesme bat volt (ekranda: &#x27;Kritik olmayan yük kesme akü voltajı (V)&#x27;)</td><td>—</td><td>Varsayılan: 46V · Aralık: 42~54 V · Varsayılan kritik olmayan yük kesme akü voltajı 46 V&#x27;dur.</td><td>s.49</td></tr><tr data-no="Jeneratör Arayüzü / 5"><td><strong>Jeneratör Arayüzü / 5</strong></td><td>Kritik olmayan yük periyot ayarları</td><td><strong>Zaman1</strong> — Kritik olmayan yük operasyonu bu zaman dilimi içerisinde planlanabilir.<br /><strong>Zaman2</strong> — Yukarıdakiyle aynı<br /><strong>Zaman3</strong> — Yukarıdakiyle aynı</td><td>Etkinleştirildiğinde, zaman ayarı sayfasına yönlendirileceksiniz. Sol taraf açma zamanı ayarı, sağ taraf ise kapatma zamanı ayarıdır.</td><td>s.49-50</td></tr><tr data-no="Gelişmiş Ayarlar / 1"><td><strong>Gelişmiş Ayarlar / 1</strong></td><td>Paralel mod seçimi</td><td><strong>SIG</strong> — Cihazın tek başına kullanımına yönelik ayarla. (Varsayılan)<br /><strong>PAL</strong> — Cihazın tek fazlı paralel kullanımına yönelik ayar.<br /><strong>3P1/3P2/3P3</strong> — Üç fazlı paralel kullanım için ayar.</td><td>Varsayılan: SIG · P1&#x27;e bağlı tüm makine ekranları &quot;3P1&quot;, P2&#x27;ye bağlı tüm makine ekranları &quot;3P2&quot;, P3&#x27;e bağlı tüm makine ekranları &quot;3P3&quot; olarak ayarlanmalıdır. Çıkış voltajı 230V AC varsayılırsa (P1-P2, P1-P3, P2-P3) arasındaki gerilim fazları 120 derece farklıdır; L1-L2, L1-L3, L2-L3 arası 230*1,732=398V AC; L1-N, L2-N, L3-N arası 230V AC.</td><td>s.18, 51</td></tr><tr data-no="Gelişmiş Ayarlar / 2"><td><strong>Gelişmiş Ayarlar / 2</strong></td><td>Cihaz haberleşme adresi</td><td>—</td><td>Varsayılan: 0 · Aralık: 0~9 · Cihazın paralel modda ise bu adres ayarlanmalıdır.</td><td>s.18, 51</td></tr><tr data-no="Gelişmiş Ayarlar / 3"><td><strong>Gelişmiş Ayarlar / 3</strong></td><td>Cihazın paralel sistem rolü</td><td><strong>MAS</strong> — Ana inverter olarak mevcut cihazı seçilir. Paralel mod ayarı 3P1 ise, bu öğe otomatik olarak ana bilgisayar tipi olarak seçilecektir. Paralel mod ayarı 3P2 veya 3P3 ise, bu öğe ana ünite olarak ayarlanamaz, varsayılan olarak slave ünite olarak ayarlanır. (Varsayılan)<br /><strong>SAL</strong> — Geçerli cihazı slave olarak seçin.</td><td>Varsayılan: MAS</td><td>s.18, 51</td></tr><tr data-no="Gelişmiş Ayarlar / 4"><td><strong>Gelişmiş Ayarlar / 4</strong></td><td>Fabrika ayarlarına sıfırlama</td><td><strong>Sıfırla</strong> — Bu seçeneği ayarladıktan sonra, doğrulama için bir parola (618) girmeniz gerekir. Doğrulama tamamlandıktan sonra, sistem ayar parametreleri fabrika varsayılan değerlerine geri yüklenecektir. Geri yükleme tamamlandıktan sonra sistem yeniden başlatılacaktır.</td><td>—</td><td>s.18, 51</td></tr></tbody></table></div>
<h2 id="prog-c">1–5 kVA akıllı inverter: program tablosu</h2>
<p class="usta-inv-src">Kaynak: 1KVA-5KVA Inverter / Charger — Akıllı İnvertör Kullanım Klavuzu — işletmenin sağladığı kullanım kılavuzu. Kılavuzda okunamayan ya da kendi içinde çelişen satırlar bu tabloya alınmamıştır.</p>
<div class="art-table-wrap"><table class="art-table usta-inv-table"><thead><tr><th>No</th><th>Ayar</th><th>Seçenekler (ekran kodu)</th><th>Varsayılan / aralık / not</th><th>Sayfa</th></tr></thead><tbody><tr data-no="00"><td><strong>00</strong></td><td>Ayar modundan çıkma</td><td><strong>ESC</strong> — Escape</td><td>—</td><td>s.17</td></tr><tr data-no="01"><td><strong>01</strong></td><td>Çıkış kaynağı önceliği : Yük güç kaynağı önceliğini yapılandırmak için</td><td><strong>SOL</strong> — Önce Güneş: Öncelik olarak güneş yükleri besler. Eğer güneş tüm bağlı yükleri beslemek için yeterli enerjiye sahip değil ise, aynı zamanda aküde yüklere enerji verir. Şebeke sadece aşağıdaki durumlarda yükleri besler: -Güneş enerjisi yoksa -Akü voltajı, uyarı voltaj seviyesi düştüğü zaman<br /><strong>UtI</strong> — Önce Şebeke (varsayılan): Öncelik olarak şebeke yükleri besler. Güneş ve akü sadece, şebekenin mevcut olmadığı zamanlarda yükleri besler.<br /><strong>SbU</strong> — Güneş, Akü, Şebeke önceliği: Öncelik olarak güneş yükleri besler. Eğer güneş tüm bağlı yükleri beslemek için yeterli enerjiye sahip değil ise, aynı zamanda aküde yüklere enerji verir. Şebeke sadece, akü voltajı uyarı voltajı seviyesine düştüğü zaman yada 12 inci programdaki ayar noktasına düştüğü zaman yükleri besler.</td><td>Varsayılan: UtI</td><td>s.17</td></tr><tr data-no="02"><td><strong>02</strong></td><td>Maksimum şarj akımı: Güneş ve şebeke şarjları için toplam şarj akımını yapılandırmak (Max. şarj akımı = şebeke şarj akımı + güneş şarj akımı)</td><td><strong>10A</strong> — 10A (Sadece 1K modeli için uygun)<br /><strong>20A</strong> — 20A<br /><strong>30A</strong> — 30A<br /><strong>40A</strong> — 40A<br /><strong>50A</strong> — 50A (Standart)<br /><strong>60A</strong> — 60A (4K/5K)<br /><strong>70A</strong> — 70A (4K/5K)<br /><strong>80A</strong> — 80A (4K/5K)<br /><strong>90A</strong> — 90A (4K/5K)<br /><strong>100A</strong> — 100A (4K/5K)<br /><strong>110A</strong> — 110A (4K/5K)</td><td>Varsayılan: 1K/2K/3K: 50A (Standart). 4K/5K için ayar tablosunda varsayılan işaretlenmemiş; teknik özellikler tablosunda (s.36) &#x27;Varsayılan Şarj Akımı&#x27; 4KVA/5KVA için 110 Amp. · Aralık: Sadece 1K/2K/3K modelleri için: 10A (yalnız 1K), 20A, 30A, 40A, 50A. 4K/5K modeli için: 60A, 70A, 80A, 90A, 100A, 110A.</td><td>s.17-18</td></tr><tr data-no="03"><td><strong>03</strong></td><td>AC giriş voltaj aralığı</td><td><strong>APL</strong> — Appliances (varsayılan): Şebeke Voltaj aralığı 90-280VAC. Aralığında ise seçilebilinir.<br /><strong>UPS</strong> — UPS: Eğer seçilmiş ise Şebeke voltajı 170-280VAC aralığında olmalıdır.</td><td>Varsayılan: APL</td><td>s.18</td></tr><tr data-no="04"><td><strong>04</strong></td><td>Güç tasarrufu modu</td><td><strong>SdS</strong> — Tasarruf devredışı (varsayılan): Eğer seçilmemiş ise yük ne olursa olsun tasarruf moduna geçmez.<br /><strong>SEN</strong> — Tasarruf devrede: Yük çok düşük veya yok ise tasarruf moduna geçer.</td><td>Varsayılan: SdS</td><td>s.18-19</td></tr><tr data-no="05"><td><strong>05</strong></td><td>Akü tipi</td><td><strong>AGn</strong> — AGM Kuru- (varsayılan)<br /><strong>FLd</strong> — Sulu<br /><strong>USE</strong> — Kullanıcı-tanımlı (Sadece 4K/5K modelleri için uygun): Eğer &#x27;kullanıcı tanımlı&#x27; seçilirse, akü şarj voltajı ve düşük DC kapanma voltajı program 26, 27 ve 29 da set up edilebilir.</td><td>Varsayılan: AGn · Lityum seçeneği yok.</td><td>s.19</td></tr><tr data-no="09"><td><strong>09</strong></td><td>Çıkış frekansı</td><td><strong>50</strong> — 50Hz (varsayılan)<br /><strong>60</strong> — 60Hz</td><td>Varsayılan: 50Hz</td><td>s.19</td></tr><tr data-no="11"><td><strong>11</strong></td><td>Maksimum şebeke şarj akımı</td><td><strong>10A</strong> — 1K: 10A<br /><strong>20A</strong> — 1K: 20A (varsayılan)<br /><strong>20A</strong> — 2K/3K: 20A<br /><strong>30A</strong> — 2K/3K: 30A (varsayılan)<br /><strong>2A</strong> — 4K/5K: 2A<br /><strong>10A</strong> — 4K/5K: 10A<br /><strong>20A</strong> — 4K/5K: 20A<br /><strong>30A</strong> — 4K/5K: 30A (varsayılan)<br /><strong>40A</strong> — 4K/5K: 40A<br /><strong>50A</strong> — 4K/5K: 50A<br /><strong>60A</strong> — 4K/5K: 60A</td><td>Varsayılan: 1K: 20A; 2K/3K: 30A; 4K/5K: 30A · Aralık: 1K: 10A, 20A. 2K/3K: 20A, 30A. 4K/5K: 2A, 10A, 20A, 30A, 40A, 50A, 60A. · Not: Eğer program (02) deki ayar değeri bu programdaki (11) değerden küçük ise, inverter şebeke şarjı için program(2) deki şarj akımını sürdürür.</td><td>s.19-20</td></tr><tr data-no="12"><td><strong>12</strong></td><td>SBU (01) modunda iken Şebeke ile şarja geçmeden önceki akü voltajı set değeri</td><td><strong>11.0…12.8</strong> — 1K: 11.0V, 11.3V, 11.5V (varsayılan), 11.8V, 12.0V, 12.3V, 12.5V, 12.8V<br /><strong>22.0…25.5</strong> — 2K/3K: 22.0V, 22.5V, 23.0V (varsayılan), 23.5V, 24.0V, 24.5V, 25.0V, 25.5V<br /><strong>44…51</strong> — 4K/5K: 44V, 45V, 46V (varsayılan), 47V, 48V, 49V, 50V, 51V</td><td>Varsayılan: 1K: 11.5V; 2K/3K: 23.0V; 4K/5K: 46V · Aralık: 1K: 11.0–12.8V; 2K/3K: 22.0–25.5V; 4K/5K: 44–51V (yalnız listelenen değerler)</td><td>s.20-21</td></tr><tr data-no="13"><td><strong>13</strong></td><td>Program 01 de öncelik olarak solar yada SBU seçildiğinde batarya modunda geri voltaj noktasını ayarlama</td><td><strong>FUL</strong> — Batarya full şarjda (her model grubunda mevcut)<br /><strong>12.0…14.5</strong> — 1K: 12.0V, 12.3V, 12.5V, 12.8V, 13.0V, 13.3V, 13.5V (varsayılan), 13.8V, 14.0V, 14.3V, 14.5V<br /><strong>24.0…29.0</strong> — 2K/3K: 24V, 24.5V, 25V, 25.5V, 26V, 26.5V, 27V (varsayılan), 27.5V, 28V, 28.5V, 29V<br /><strong>48.0…58.0</strong> — 4K/5K: 48V, 49V, 50V, 51V, 52V, 53V, 54V (varsayılan), 55V, 56V, 57V, 58V</td><td>Varsayılan: 1K: 13.5V; 2K/3K: 27V; 4K/5K: 54V · Aralık: FUL veya 1K: 12.0–14.5V; 2K/3K: 24–29V; 4K/5K: 48–58V (yalnız listelenen değerler)</td><td>s.22-23</td></tr><tr data-no="16"><td><strong>16</strong></td><td>Şarj kaynağı önceliği : Şarj kaynağı önceliğini yapılandırmak için</td><td><strong>CSO</strong> — Önce Güneş: Öncelik olarak güneş enerjisi aküyü şarj edecek. Şebeke sadece, güneş enerjisi yeterli olmadığı zaman aküyü şarj edecek.<br /><strong>CUt</strong> — Önce Şebeke: Öncelik olarak şebeke aküyü şarj edecek. Güneş enerjisi sadece, şebeke olmadığı zaman aküyü şarj edecek.<br /><strong>SNU</strong> — Güneş ve Şebeke (varsayılan): Güneş enerjisi ve şebeke aküyü aynı anda şarj edecek.<br /><strong>OSO</strong> — Sadece Güneş: Şebeke olsun yada olmasın şarj kaynağı sadece güneş enerjisi olacak.</td><td>Varsayılan: SNU · Eğer bu inverter şebeke, bekleme yada hata modunda çalışıyorsa, şarj kaynağı yukarıdaki gibi programlanabilir. Eğer bu inverter akü modunda yada güç tasarrufu modunda çalışıyorsa, sadece güneş enerjisi aküyü şarj edebilir. Güneş enerjisi mevcut ve yeterli ise aküyü şarj eder.</td><td>s.24</td></tr><tr data-no="18"><td><strong>18</strong></td><td>Alarm kontrol</td><td><strong>bON</strong> — Alarm açık (varsayılan)<br /><strong>bOF</strong> — Alarm kapalı</td><td>Varsayılan: bON</td><td>s.24</td></tr><tr data-no="20"><td><strong>20</strong></td><td>Arka ışık kontrol</td><td><strong>LON</strong> — Arka ışık açık (varsayılan)<br /><strong>LOF</strong> — Arka ışık kapalı</td><td>Varsayılan: LON</td><td>s.24</td></tr><tr data-no="22"><td><strong>22</strong></td><td>Birincil kaynak kesildiğinde bip sesi</td><td><strong>AON</strong> — Alarm açık (varsayılan)<br /><strong>AOF</strong> — Alarm kapalı</td><td>Varsayılan: AON</td><td>s.25</td></tr><tr data-no="23"><td><strong>23</strong></td><td>Aşırı yük geçişi : Devreye alındığı zaman, eğer akü modunda aşırı yüklenme gerçekleşirse cihaz şebeke moduna aktarılır.</td><td><strong>byd</strong> — Geçiş devre dışı (varsayılan)<br /><strong>byE</strong> — Geçiş devrede</td><td>Varsayılan: byd</td><td>s.25</td></tr><tr data-no="25"><td><strong>25</strong></td><td>Hata kodu kaydetme</td><td><strong>FEN</strong> — Kayıt devrede<br /><strong>FdS</strong> — Kayıt devre dışı (varsayılan)</td><td>Varsayılan: FdS · A kılavuzunda aynı programın varsayılanı &#x27;Kayıt etkinleştirme&#x27; (FEN) olarak yazıyor.</td><td>s.25</td></tr><tr data-no="31"><td><strong>31</strong></td><td>Solar Güç Dengesi: Etkinleştirildiğinde, solar giriş gücü bağlı yük gücüne göre otomatik olarak ayarlanacaktır. (Sadece 4KVA/5KVA için mümkün)</td><td><strong>SbE</strong> — Solar güç dengesi etkin (varsayılan): Eğer seçilirse, solar giriş gücü otamatik olarak aşağıdaki formulü takip edecektir. Max. Giriş solar gücü = max. Batarya şarj gücü + bağlı yük gücü.<br /><strong>Sbd</strong> — Solar güç dengesi etkin değil: Eğer seçilirse, bağlı yük gücü ne kadar olursa olsun batarya şarj gücü solar giriş gücü ile aynı olacaktır. Max. Batarya şarj gücü için program 02 baz alınabilir. (Max. Solar gücü = Max. Batarya şarj gücü)</td><td>Varsayılan: SbE</td><td>s.27</td></tr></tbody></table></div>

          <h2 id="sss">Sık sorulan sorular</h2>
          <div class="faq"><div class="faq-item reveal"><button class="faq-q"><span>“Önce güneş” seçilince güneş yetmezse şebeke mi akü mü devreye girer?</span><span class="faq-ico">+</span></button><div class="faq-a"><p>Kılavuza göre değişir. 3,6 / 6,5 / 7,2 kW akıllı inverter (kılavuz Sürüm 1.5) kılavuzunda: “SUb — Önce güneş: güneş yükleri birinci öncelikle besler; yetmezse ŞEBEKE aynı anda yükleri besler.” 1–5 kVA akıllı inverter kılavuzunda: “SOL — Önce Güneş: güneş öncelikli; yetmezse aynı zamanda AKÜ de besler; şebeke yalnızca güneş yoksa veya akü voltajı uyarı voltaj seviyesine düşünce besler.” Aynı ad, iki cihazda farklı davranış anlamına gelir; ayarı kendi kılavuzunuza göre seçin.</p></div></div><div class="faq-item reveal"><button class="faq-q"><span>Şebekeye dönüş ve aküye dönüş noktası ne demek?</span><span class="faq-ico">+</span></button><div class="faq-a"><p>SBU önceliğinde akü belirli bir seviyeye düşünce cihaz şebekeye, akü yeniden dolunca aküye döner. 3,6 / 6,5 / 7,2 kW akıllı inverter (kılavuz Sürüm 1.5) kılavuzu: SBU seçiliyken şebeke kaynağına geri dönüş voltaj noktası. 24V: 22–25,5V (vars. 23,0V, adım 0,5V); 48V: 44–51V (vars. 46V, adım 1V). SBU seçiliyken pil moduna geri dönüş voltaj noktası. 24V: &#x27;Pil tam şarjlı&#x27; (FUL) veya 24–31V (vars. 27V, adım 0,5V); 48V: FUL veya 48–62V (vars. 54V, adım 1V).</p></div></div><div class="faq-item reveal"><button class="faq-q"><span>Bu ayarlar başka marka invertere uygulanabilir mi?</span><span class="faq-ico">+</span></button><div class="faq-a"><p>Hayır. Program numaraları, seçenek kodları ve davranışlar markadan markaya değişir; buradaki satırlar yalnız adı yazan kılavuzlar içindir. Akü şarj gerilimi gibi değerlerde akü üreticisinin değeri esastır.</p></div></div></div><!-- OWN:END -->

          <p class="usta-inv-foot">Arıza devam ederse cihazı kapatın ve yetkili servise ya da satıcıya başvurun; cihazın içine yalnız yetkili kişi müdahale eder.</p>
          <p class="art-disc"><em>Bu sayfa genel bilgilendirme ve ön hesap amaçlıdır. Sonuçlar girdiğiniz değerlere ve belirtilen formüllere dayanır; gerçek değerler sıcaklık, ışınım, kablo, bağlantı kalitesi ve ekipmana göre değişir. Kesin tasarım, malzeme seçimi ve kurulum için ürün künyesine, üretici talimatına ve yürürlükteki mevzuata uyunuz; işi yetkili elektrikçi ya da mühendis yapar.</em></p>
          <p class="art-meta">Yayın: <time datetime="2026-11-24">24 Kasım 2026</time> · GESPA Enerji · <a href="elektrikci-cantasi.html">Tüm hesaplama araçları</a></p>
        </article>
      </div>
    </section>

    <section class="cta-band"><div class="container cta-inner reveal"><div><h2>Malzeme listenizi yazın, fiyatını çıkaralım</h2><p>Panel, şarj kontrol cihazı, kablo ve konnektör için usta ve toplu alım fiyatını WhatsApp'tan isteyin.</p></div><a class="btn btn-lg btn-light" data-c-wa href="https://wa.me/905437434209" target="_blank" rel="noopener">WhatsApp'tan yazın</a></div></section>
  </main>

  <footer class="site-footer">
    <div class="container footer-grid">
      <div class="footer-brand-col">
        <span class="brand-text footer-brand">GESPA<strong>Enerji</strong></span>
        <p>Anahtar teslim güneş enerjisi santralleri. Mühendislik, kurulum, finansman ve bakım.</p>
        <ul class="footer-contact"><li>📍 <span data-c-text="address.full">Örnek Mah. 1551 Sok. Yaşar Apt. No:10 İç Kapı No: Z01, Manavgat / Antalya</span></li><li>📞 <a href="tel:+905437434209" data-c-tel data-c-text="phone.display">0543 743 42 09</a></li><li>✉️ <a href="mailto:info@gespaenerji.com" data-c-mailto data-c-text="email">info@gespaenerji.com</a></li></ul>
        <div class="socials"><a href="https://www.facebook.com/gesmarketim/" target="_blank" rel="noopener" aria-label="Facebook">f</a><a href="https://www.instagram.com/gespaenerji_07/" target="_blank" rel="noopener" aria-label="Instagram">ig</a><a href="https://www.youtube.com/@mustafagoksoy6557" target="_blank" rel="noopener" aria-label="YouTube">yt</a></div>
      </div>
      <div class="footer-col"><h4>Hizmetler</h4><a href="cati-ges.html">Çatı GES</a><a href="arazi-ges.html">Arazi Tipi GES</a><a href="tarimsal-sulama.html">Tarımsal Sulama</a><a href="enerji-depolama.html">Enerji Depolama</a><a href="ai-cankurtaran-destek-sistemi.html">AI Cankurtaran</a><a href="elektrikli-arac-donusum.html">Elektrikli Araç Dönüşümü</a><a href="bakim-izleme.html">Bakım (O&amp;M)</a><a href="hizmetler.html">Tüm hizmetleri gör →</a></div>
      <div class="footer-col"><h4>Kurumsal</h4><a href="hakkimizda.html">Hakkımızda</a><a href="urunler.html">Ürünler</a><a href="yapay-zeka-urunleri.html">Yapay Zekâ Ürünleri</a><a href="toptan.html">Toptan Satış (B2B)</a><a href="https://www.gesmarketim.com" target="_blank" rel="noopener">GES Marketim (E-Mağaza) ↗</a><!-- SISTER:STATIC --><a href="https://www.solaranaliz.tr" target="_blank" rel="noopener">Solar Analiz (Fatura Analizi) ↗</a><!-- /SISTER:STATIC --><!-- HELP:STATIC --><a href="sss.html">Sıkça Sorulan Sorular</a><a href="sozluk.html">GES Sözlüğü</a><!-- TR:ONLY --><a href="rehberler.html">Rehberler</a><a href="elektrikci-cantasi.html">Elektrikçi Çantası</a><a href="gunes-paneli-kacak-elektrik-cezasi.html">Güneş Paneli Cezası Rehberi</a><!-- /TR:ONLY --><!-- /HELP:STATIC --><a href="su-isitici.html">Solar Su Isıtıcı</a><a href="projeler.html">Projeler</a><div class="menu-group menu-tools">
          <button class="menu-parent" type="button" aria-haspopup="true" aria-expanded="false"><span>Araçlar</span> <span class="caret" aria-hidden="true">▾</span></button>
          <div class="submenu">
            <a href="hesaplayici.html">Tasarruf Hesaplayıcı</a>
            <a href="sistem-kur.html">Sistem Kurucu</a>
          </div>
        </div><a href="iletisim.html">İletişim</a></div>
      <div class="footer-col footer-news"><h4>Bülten</h4><p>Güneş enerjisi haberleri ve teşvikler.</p><form id="newsForm" class="news-form"><input type="email" placeholder="E-posta adresiniz" aria-label="E-posta" required /><button class="btn btn-sm" type="submit">Abone ol</button></form><p class="news-note" id="newsNote"></p></div>
    </div>
    <div class="container footer-bottom"><div class="pay-logos"><img src="assets/img/payment/iyzico-band.webp" alt="iyzico ile Öde · Mastercard · Visa · American Express · troy ile güvenli ödeme" width="399" height="28" loading="lazy" /></div><p>© <span id="yil">2026</span> <span data-c-text="legalName">Gespa Enerji Sanayi Ticaret Limited Şirketi</span>. Tüm hakları saklıdır.</p><p class="footer-legal-id">MERSİS <span data-c-text="registry.mersis">0394125966900001</span> · Vergi D./No <span data-c-text="registry.taxOffice">Manavgat Vergi Dairesi</span> / <span data-c-text="registry.taxNo">3941259669</span> · Ticaret Sicil No <span data-c-text="registry.tradeRegistryNo">14369</span></p><p><a href="/mesafeli-satis-sozlesmesi.html">Mesafeli Satış Sözleşmesi</a> · <a href="/iade-teslimat.html">İade ve Teslimat</a> · <a href="/gizlilik.html">Gizlilik</a> · <a href="/kvkk.html">KVKK</a> · <a href="/cerez-politikasi.html">Çerez Politikası</a></p></div>
  </footer>

  <a class="fab fab-wa" data-c-wa href="https://wa.me/905437434209" target="_blank" rel="noopener" aria-label="WhatsApp">💬</a>
  <button class="fab fab-top" id="backTop" aria-label="Başa dön">↑</button>
  <script defer src="assets/config.js"></script>
  <script defer src="assets/i18n.tr.js"></script>
  <script defer src="assets/main.js"></script>
  <script defer src="assets/usta.js"></script>
</body>
</html>
